[
  {
    "slug": "data-center-site-selection-permitting",
    "topic": "Data Centers",
    "title": "Data center site selection: the US permitting work to do before committing",
    "description": "A US due diligence guide to data center siting, zoning, utility service, environmental permits, and the evidence to collect before committing to a site.",
    "date": "2026-09-15",
    "readMinutes": 8,
    "intro": "Before committing to a data center site, ask the project team to produce two drawings: the campus it wants to build and the infrastructure needed to make that campus work. Put the generator yard, substation, cooling equipment, water connections, access roads, and transmission route on them. Then ask which approvals cover each element. A parcel can look ready in a land presentation while the route to an operating facility remains unresolved.",
    "takeaways": [
      "Compare sites against one consistent campus design, including later phases and off-site infrastructure.",
      "Keep land-use permission, utility service commitments, and environmental authorizations as separate decisions.",
      "Attach a document, accountable owner, and unresolved condition to every claimed approval.",
      "Refresh the assessment when load, cooling, generation, layout, or ownership changes."
    ],
    "sections": [
      {
        "id": "define-the-project",
        "heading": "Define the project before comparing parcels",
        "blocks": [
          {
            "type": "paragraph",
            "text": "A useful comparison starts with a common design brief. State the initial and ultimate electrical demand, load ramp, building area, cooling approach, generator count, fuel storage, and commissioning strategy. Distinguish IT load from total facility load. Mark what is fixed, what is an estimate, and what could change with a tenant commitment. Otherwise, one site will appear easier simply because its assessment assumes a smaller or less demanding facility."
          },
          {
            "type": "paragraph",
            "text": "Give the brief a revision number and use it in every preliminary meeting. The utility, planning department, civil engineer, and air consultant should be evaluating the same project. Ask each reviewer to identify the assumptions that would require a new review. A useful answer is specific: an additional generator row, a relocated substation, a different discharge destination, or a larger second phase."
          },
          {
            "type": "paragraph",
            "text": "Treat the developable area as an engineering conclusion to be demonstrated. On the concept plan, reserve space for the infrastructure, access, screening, drainage, and setbacks identified during review. Record which constraints can be designed around and which would defeat the intended campus capacity."
          }
        ]
      },
      {
        "id": "separate-power-and-permission",
        "heading": "Separate a power conversation from a power commitment",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Dominion Energy's Virginia data center process illustrates the distinction. Its team can evaluate prospective sites and provide a preliminary power plan. Moving toward service involves a site plan, load letter, load ramp, infrastructure design, rights of way, permitting, and, where required, regulatory filings. Dominion also describes staged service while the final power plan is built. Those are distinct milestones, not a single confirmation that full capacity is available.",
            "sourceIds": [
              "dominion"
            ]
          },
          {
            "type": "paragraph",
            "text": "For each candidate, request a written record of the proposed service voltage, initial energization capacity, ultimate capacity, enabling projects, customer obligations, and assumptions behind the date. Identify the stage of each response: preliminary feasibility, completed study, proposed agreement, executed agreement, or infrastructure under construction. Read a will-serve letter for its actual conditions rather than treating its title as a delivery guarantee."
          },
          {
            "type": "paragraph",
            "text": "Make the dependency visible when off-site work is involved. Who controls the substation parcel? Who obtains the necessary easements? Which approvals belong to the utility, and which belong to the developer? What happens to commissioning if staged service supports only part of the planned load? The answer should change the development schedule, procurement plan, or financing assumption."
          }
        ]
      },
      {
        "id": "location-comparison",
        "heading": "Compare the decision gates, not a state's reputation",
        "blocks": [
          {
            "type": "paragraph",
            "text": "These examples show different questions a real site assessment must answer. They are not a ranking of jurisdictions or a substitute for parcel-specific advice. Local ordinances, previously approved plans, utility territories, and the proposed generation configuration can change the applicable path."
          },
          {
            "type": "table",
            "columns": [
              "Location",
              "Verified decision gate",
              "Evidence to obtain before commitment"
            ],
            "rows": [
              [
                "Loudoun County, Virginia",
                "The March 2025 zoning changes moved data centers from by-right treatment to conditional or special-exception treatment in affected areas. A separate grandfathering resolution addresses certain earlier applications.",
                "Current zoning classification, application history, and a documented conclusion about whether a Special Exception is required."
              ],
              [
                "Fairfax County, Virginia",
                "For projects subject to the adopted data center standards, a noise study is required before site-plan approval and a post-construction study before the Nonresidential Use Permit.",
                "Acoustic design assumptions, equipment layout, study scope, and responsibility for the completed facility's verification."
              ],
              [
                "AEP Ohio service territory",
                "The utility requires an application for new data centers and expansions. Applicable larger requests proceed through load studies and service contracts under its Data Center Tariff.",
                "The applicable tariff, study status, proposed service plan, contract conditions, and infrastructure dependencies."
              ],
              [
                "California",
                "The California Energy Commission has jurisdiction over certain associated power-generation facilities. Its Small Power Plant Exemption process does not remove the need for the remaining permits.",
                "Generation-jurisdiction analysis, environmental-review lead, and the relationship between CEC, local land-use, and air-district decisions."
              ]
            ],
            "sourceIds": [
              "loudoun",
              "fairfax-text",
              "aep",
              "cec"
            ]
          },
          {
            "type": "paragraph",
            "text": "Loudoun is also reviewing a second phase of data center and substation standards. Separate the rules already adopted from changes still under consideration. Record the date of your zoning analysis and the documents supporting any reliance on an earlier approval. The county explicitly says its application-pathway guide is illustrative and that the ordinance and adopted grandfathering resolution control.",
            "sourceIds": [
              "loudoun"
            ]
          },
          {
            "type": "paragraph",
            "text": "For an Ohio comparison, do not apply AEP Ohio's process to every parcel in the state. Confirm the serving utility first. AEP's published process distinguishes a study from an executed service agreement and describes an estimated energization date with infrastructure-related contingencies. That distinction belongs in the investment memo.",
            "sourceIds": [
              "aep"
            ]
          }
        ]
      },
      {
        "id": "environmental-screening",
        "heading": "Run environmental screening before the layout becomes expensive to change",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Start with the proposed work, not just the parcel boundary. Access roads, utility corridors, outfalls, and temporary construction areas can create separate impacts. The Corps' Section 404 program addresses discharges of dredged or fill material into waters of the United States, including jurisdictional wetlands. Have the relevant aquatic resources investigated and the regulatory path confirmed before relying on a desktop map or assuming that work outside the main building footprint is immaterial.",
            "sourceIds": [
              "usace-404"
            ]
          },
          {
            "type": "paragraph",
            "text": "Construction stormwater is a different authorization. EPA identifies discharges from construction disturbing one acre or more, including smaller disturbances that are part of a qualifying larger common plan. Identify the permitting authority and the applicable permit, then coordinate coverage with grading and erosion controls. A phased campus should be assessed as a development plan, not as a collection of unrelated work orders.",
            "sourceIds": [
              "construction-stormwater"
            ]
          },
          {
            "type": "paragraph",
            "text": "Bring the generator layout into site selection early. New Source Review includes major-source and minor-source permitting programs, generally administered by state or local air agencies. Applicability and permit conditions can affect the generation configuration and operating plan. A familiar engine model does not answer the site-specific permitting question.",
            "sourceIds": [
              "nsr"
            ]
          },
          {
            "type": "paragraph",
            "text": "Water infrastructure has its own approval path. For example, Loudoun Water requires approved construction drawings and its construction permit before work affecting existing or proposed water, sewer, or reclaimed-water infrastructure, including relevant grading. Its process can also require easements and flow or reclaimed-water agreements. Put these tasks on the same schedule as the civil works they enable.",
            "sourceIds": [
              "loudoun-water"
            ]
          }
        ]
      },
      {
        "id": "approval-dependencies",
        "heading": "Turn the permit list into a sequence of decisions",
        "blocks": [
          {
            "type": "paragraph",
            "text": "A list that says zoning, air, water, building, and power is too coarse to manage. For each approval, record its issuing authority, prerequisite design inputs, required studies, public-review steps if applicable, conditions, and the activity it authorizes. Keep pending applications separate from issued permits. Ask the responsible specialist to identify the actual release point for the next package of work."
          },
          {
            "type": "list",
            "items": [
              "Before land commitment: resolve the fatal constraints, define the remaining investigations, and align the contract milestones with those unresolved decisions.",
              "Before equipment commitment: check the proposed engines, cooling system, and substation arrangement against the design used for the applications.",
              "Before construction release: identify the precise work package and document which permissions allow it to proceed.",
              "Before commissioning: reconcile permitted operating conditions with load-bank testing, phased power delivery, water use, and the intended occupancy sequence."
            ]
          },
          {
            "type": "paragraph",
            "text": "Track changes through their consequences. If acoustic mitigation moves a generator enclosure, reopen the relevant layout, air, access, and civil assumptions. If the utility changes the service route, reassess the corridor rather than leaving the environmental review attached only to the original campus drawing. Assign one person to maintain the common design record."
          }
        ]
      },
      {
        "id": "decision-ready-record",
        "heading": "What the investment decision should contain",
        "blocks": [
          {
            "type": "paragraph",
            "text": "A decision-ready site record should explain what can be built, what can be powered, what remains conditional, and who can resolve each condition. Include the current concept plan, utility correspondence, entitlement analysis, environmental findings, approval register, and a schedule tied to those documents. Use a short list of unresolved decisions with costs or schedule consequences where the team has evidence to estimate them."
          },
          {
            "type": "paragraph",
            "text": "The strongest site is not necessarily the one with the fewest applications. It is the one whose remaining decisions are understood well enough to support the proposed commitment. Keep that record alive through procurement and commissioning. Its value disappears if the facility changes while the approval assumptions stay frozen."
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does industrial zoning mean a data center can be built by right?",
        "answer": "Not necessarily. Read the jurisdiction's use classification, use-specific standards, and any conditions affecting the parcel. Loudoun's changes and Fairfax's adopted standards show why an industrial label alone is insufficient.",
        "sourceIds": [
          "loudoun",
          "fairfax-text"
        ]
      },
      {
        "question": "Is a utility will-serve letter enough to confirm the opening date?",
        "answer": "Read its scope and conditions. A preliminary service statement is different from a studied power plan and executed agreements covering the proposed load ramp. Dominion lists several infrastructure and approval steps between site evaluation and delivery.",
        "sourceIds": [
          "dominion"
        ]
      },
      {
        "question": "Can permitting and utility planning proceed in parallel?",
        "answer": "Often, yes. Dominion explicitly identifies opportunities for concurrent work. Manage the interfaces so a revised load, layout, or service route reaches every team whose submission depends on it.",
        "sourceIds": [
          "dominion"
        ]
      },
      {
        "question": "How long does data center permitting take in the United States?",
        "answer": "There is no dependable national duration. Establish the required approvals and infrastructure first, then build a schedule from the project's actual studies, review steps, and unresolved conditions. A published utility study target is not an operating date."
      }
    ],
    "sources": [
      {
        "id": "dominion",
        "title": "Data Center Requests",
        "url": "https://www.dominionenergy.com/virginia/large-business-services/data-center-requests",
        "publisher": "Dominion Energy"
      },
      {
        "id": "loudoun",
        "title": "Data Center Standards & Locations",
        "url": "https://www.loudoun.gov/datacenterstandards",
        "publisher": "Loudoun County"
      },
      {
        "id": "fairfax-text",
        "title": "Adopted Data Centers Zoning Ordinance Amendment, ZO 112.1-2024-9",
        "url": "https://www.fairfaxcounty.gov/planning-development/sites/planning-development/files/Assets/Documents/zoning%20ordinance/adopted%20amendments/ZO_112_1-2024-9.pdf",
        "publisher": "Fairfax County"
      },
      {
        "id": "aep",
        "title": "Data Center Tariff and Service Request Process",
        "url": "https://www.aepohio.com/company/about/rates/data-center-tariff/",
        "publisher": "AEP Ohio"
      },
      {
        "id": "cec",
        "title": "Data Centers: Permitting Associated Power Generation",
        "url": "https://www.energy.ca.gov/programs-and-topics/topics/data-centers",
        "publisher": "California Energy Commission"
      },
      {
        "id": "usace-404",
        "title": "Section 404 of the Clean Water Act",
        "url": "https://www.spl.usace.army.mil/Missions/Regulatory/Jurisdictional-Determination/Section-404-of-the-Clean-Water-Act/",
        "publisher": "U.S. Army Corps of Engineers"
      },
      {
        "id": "construction-stormwater",
        "title": "Stormwater Discharges from Construction Activities",
        "url": "https://www.epa.gov/npdes/stormwater-discharges-construction-activities",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "nsr",
        "title": "Learn About New Source Review",
        "url": "https://www.epa.gov/nsr/learn-about-new-source-review",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "loudoun-water",
        "title": "Permitting Your Approved Project",
        "url": "https://www.loudounwater.org/developers-new-construction/permitting-your-approved-project",
        "publisher": "Loudoun Water"
      }
    ],
    "relatedSlugs": [
      "data-center-backup-generator-air-permits",
      "data-center-water-stormwater-permits",
      "data-center-fire-code-battery-requirements"
    ]
  },
  {
    "slug": "data-center-backup-generator-air-permits",
    "topic": "Data Centers",
    "title": "Data Center Backup Generator Air Permits and Run-Hour Limits",
    "description": "Check data center backup generator air permits, the federal 100-hour and 50-hour rules, and site limits in Virginia, Texas, and Oregon’s Tier 4 process.",
    "date": "2026-09-15",
    "readMinutes": 13,
    "intro": "Before installing backup generators at a U.S. data center, identify the state or local construction authorization, check whether the site needs a Title V operating permit, and determine which federal standards apply to each engine. To figure out how long a generator can run, start with the reason for the run. Check the federal rules for that use and the site permit’s limits for the engine and any group it belongs to.",
    "takeaways": [
      "Check the construction permit, the operating permit, and the federal rules for each engine.",
      "Price the controls and testing required for the proposed site before ordering the equipment.",
      "Keep the approved use, limits and run logs for each engine and for every group with a combined cap.",
      "Review a separate operating scenario for routine site power before committing to a generator bridge."
    ],
    "sections": [
      {
        "id": "three-levels",
        "heading": "What air permits does a backup generator fleet need?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Start with the federal standards for each engine. Applicability depends on fuel and ignition type, construction and manufacture dates, engine rating, planned use, and whether the facility is a major or area source of hazardous air pollutants. The main federal provisions are NSPS Subpart IIII for compression ignition engines, NSPS Subpart JJJJ for spark ignition engines, and the hazardous-air-pollutant standards in Subpart ZZZZ.",
            "sourceIds": [
              "engine-overview",
              "ci-nsps",
              "si-nsps",
              "rice"
            ]
          },
          {
            "type": "paragraph",
            "text": "Second, determine the site's New Source Review path. EPA identifies Prevention of Significant Deterioration, nonattainment NSR, and minor-source permitting. A facility may have obligations under more than one part of this framework. Most permits are issued by state or local air agencies, whose approved programs have their own requirements and procedures.",
            "sourceIds": [
              "nsr"
            ]
          },
          {
            "type": "paragraph",
            "text": "Assess Title V operating-permit applicability separately. EPA uses pollutant-specific thresholds, including lower thresholds for some pollutants in nonattainment areas. A project can have a minor construction permit while its facility has a Title V operating permit. Keep the basis for both determinations.",
            "sourceIds": [
              "title-v"
            ]
          }
        ]
      },
      {
        "id": "generator-run-hour-limits",
        "heading": "How many hours can a data center run its backup generators?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "For emergency diesel engines covered by federal Subpart IIII, qualifying maintenance and readiness testing generally have a 100-hour allowance per calendar year. Any allowed non-emergency hours count toward that total. Site permits may add limits for each engine or for a group over a rolling 12 months. Check both before scheduling a run.",
            "sourceIds": ["federal-ci-operation", "loudoun-title-v"]
          },
          {
            "type": "table",
            "stackOnMobile": true,
            "columns": ["What the number refers to", "What to check"],
            "rows": [
              [
                "100 hours per calendar year under federal Subpart IIII",
                "This is generally the allowance for qualifying maintenance and readiness testing of covered emergency diesel engines. Any eligible nonemergency hours count toward that total. The rule addresses emergency operation and limited exceptions for additional testing separately."
              ],
              [
                "Up to 50 non-emergency hours within that same 100-hour allowance",
                "Check 40 CFR § 60.4211(f)(3) for the allowed uses. It generally bars peak shaving and non-emergency demand response, with a narrow exception for qualifying local reliability dispatch."
              ],
              [
                "500 hours in EPA guidance for estimating potential emissions",
                "This is a default assumption for an emissions calculation. The source or permitting authority can justify a different estimate. Use the site permit and operating rules to determine allowed uses and actual run limits."
              ],
              [
                "75 hours per engine and combined limits in the Digital Loudoun permit",
                "Use the conditions assigned to the engine and its group. The Virginia renewal has per-engine and combined limits, which the permit checks over the preceding 12 months."
              ],
              [
                "10% in Texas Permit by Rule §106.511",
                "Texas ties eligibility to the normal annual operating schedule of the primary equipment and restricts the purpose of operation. Check this condition alongside federal limits and any site-specific terms."
              ]
            ],
            "rowSourceIds": [
              ["federal-ci-operation"],
              ["federal-ci-operation"],
              ["epa-emergency-pte"],
              ["loudoun-title-v"],
              ["texas-rule-text", "texas-pbr"]
            ]
          }
        ]
      },
      {
        "id": "issued-virginia-permit",
        "heading": "What an issued data center air permit requires in Virginia",
        "blocks": [
          {
            "type": "paragraph",
            "text": "At Digital Loudoun Parkway Center N in Ashburn, Virginia DEQ issued a minor New Source Review permit in October 2017 and renewed the facility’s Title V operating permit in March 2025. The renewal identifies the facility as a Title V major source for nitrogen oxides, or NOx, in an ozone nonattainment area. Use the same facility registration, 73670, to match the construction and operating records.",
            "sourceIds": [
              "loudoun-title-v"
            ]
          },
          {
            "type": "table",
            "columns": [
              "Permit reference",
              "Engines covered",
              "Run-hour limit over 12 months"
            ],
            "rows": [
              [
                "Condition 5",
                "Base generators listed in the condition",
                "75 hours per listed generator"
              ],
              [
                "Condition 6",
                "53 sets rated 2,000 kW each in Buildings G2, H, J and K",
                "2,700 combined engine-hours"
              ],
              [
                "Condition 7",
                "21 sets rated 2,500 kW each in Buildings G2, H, J and K",
                "1,100 combined engine-hours"
              ],
              [
                "Condition 8",
                "Each diesel generator set covered by the permit",
                "500 hours per engine, alongside the other caps"
              ]
            ],
            "sourceIds": [
              "loudoun-title-v"
            ],
            "stackOnMobile": true
          },
          {
            "type": "paragraph",
            "text": "A two-hour run of all 21 generators in Condition 7 adds 42 engine-hours to the group total and two hours to each engine’s own total. The permit checks the trailing 12 months each month. Condition 17 calls for per-engine hour-meter records, reasons for runs, and five years of onsite records. Request the March 2025 renewal and any later amendments by registration 73670 from DEQ’s Northern Regional Office. Ask the operator for the logs for the engines in the deal.",
            "sourceIds": [
              "loudoun-title-v"
            ]
          },
          {
            "type": "download",
            "path": "/blog/digital-loudoun-generator-permit-73670.csv",
            "format": "CSV",
            "label": "Download the permit conditions with page references"
          }
        ]
      },
      {
        "id": "issued-texas-permit",
        "heading": "How the Texas permit ties each engine to its authorization",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Texas issued Federal Operating Permit O4780 for Microsoft’s SN Campus permit area in Bexar County on May 13, 2026. Its authorization table lists Texas Permit by Rule §106.511 under registration 82486 for the generator and fire pump engines and their stacks. The cover page says any applicable New Source Review authorization for new or modified facilities must still be obtained.",
            "sourceIds": ["texas-o4780", "texas-pbr"]
          },
          {
            "type": "paragraph",
            "text": "We counted 152 distinct IDs carrying that rule reference in the issued permit’s authorization attachment. The descriptions identify 73 generator engine records, three fire pump engine records and 76 stack records. We matched each stack to one engine using the equipment tag and model in the descriptions, checking the stated ratings where both rows provided one. The download preserves both IDs and the source pages.",
            "sourceIds": ["texas-o4780"]
          },
          {
            "type": "paragraph",
            "text": "Keep the permit’s equipment ID as written and read the rating from the equipment description. For example, the row with ID 2MW7-2 describes a 3,000 kW generator engine. Before procurement or reporting, reconcile the permit description with the manufacturer’s data and the facility’s equipment list.",
            "sourceIds": ["texas-o4780"]
          },
          {
            "type": "download",
            "path": "/blog/texas-backup-generator-permit-o4780.csv",
            "format": "CSV",
            "label": "Download the Texas engine and stack records with source pages",
            "datasetAnchor": "dataset-texas-air-permit"
          }
        ]
      },
      {
        "id": "fleet-register",
        "heading": "Build one equipment register for the entire campus",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Start the inventory with every proposed engine, including the fire pump, temporary units, and later phases. Record fuel, manufacturer, model, engine family, rated output, relevant manufacture and construction dates, emission data, control equipment, location, and intended use. Separate unknown specifications from verified vendor information. Reconcile the inventory to the electrical single-line diagram and the site plan."
          },
          {
            "type": "paragraph",
            "text": "Then define the stationary source. Separate contracts, buildings, phases, or corporate entities are not a sufficient basis for assuming separate air-permit treatment. Virginia DEQ's data center guidance addresses adjacency and common ownership, declines to give a distance that will resolve every case, and notes that changes to boundaries or ownership can require reconsideration. Obtain the applicable source determination rather than designing around a guessed separation.",
            "sourceIds": [
              "deq-aggregation"
            ]
          },
          {
            "type": "paragraph",
            "text": "Evaluate potential emissions using the accepted methodology for the relevant program. Expected annual testing hours are not automatically a legal restriction on potential to emit. EPA's guidance distinguishes equipment capability from enforceable limits on how equipment may operate. If the permit strategy relies on a restriction, define the limit and the records that will make it demonstrable.",
            "sourceIds": [
              "potential-guide"
            ]
          },
          {
            "type": "paragraph",
            "text": "Stress-test the proposed limits against the actual operating plan. Include commissioning, scheduled tests, maintenance recovery, and the plausible combinations of engines running together. Ask what happens when a replacement unit arrives or a second phase opens. The objective is a permit basis the facility can live within, not simply an emissions spreadsheet that clears the first review."
          }
        ]
      },
      {
        "id": "operating-modes",
        "heading": "Give each operating mode a separate decision",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Emergency classification includes restrictions on operation. Do not treat every interruption risk, commercial dispatch request, or delay to utility service as an emergency. EPA's 2025 backup-generator interpretation describes limited local-reliability provisions with specific eligibility conditions. It does not authorize unrestricted revenue-generating operation by every emergency engine.",
            "sourceIds": [
              "backup-faq"
            ]
          },
          {
            "type": "paragraph",
            "text": "Configure the operating log to track the reason for each run and every applicable counter. For a covered emergency diesel engine, this can include a federal calendar-year testing counter and a separate rolling site-permit counter. Check approval and documentation requirements before scheduling any additional readiness testing.",
            "sourceIds": [
              "federal-ci-operation"
            ]
          },
          {
            "type": "table",
            "columns": [
              "Operating mode",
              "Question to resolve",
              "Record to retain"
            ],
            "rows": [
              [
                "Actual emergency",
                "Does the event meet the applicable rule and permit definition? Which conditions continue to apply?",
                "Event description, supporting outage or incident record, engine IDs, start and stop times."
              ],
              [
                "Maintenance and readiness testing",
                "Which hour limits, test purposes, and permit conditions apply to this engine?",
                "Test reason, authorizing maintenance instruction, duration, load, and cumulative hours."
              ],
              [
                "Commissioning and load-bank testing",
                "Has the proposed sequence been included in the permit basis, and how is each run classified?",
                "Approved test plan, expected engine combinations, calculations, and the resulting operating log."
              ],
              [
                "Local grid reliability or demand response",
                "Does the particular program and engine satisfy a current authorized provision, and does the site permit allow it?",
                "Program terms, applicability review, dispatch instruction, and required event records."
              ],
              [
                "Bridge or routine site power",
                "Does the proposed use require a non-emergency permitting and emissions basis?",
                "A separately reviewed operating scenario before committing to this power strategy."
              ]
            ],
            "sourceIds": [
              "engine-overview",
              "backup-faq",
              "nsr"
            ]
          },
          {
            "type": "paragraph",
            "text": "Keep the table with the operating procedure. Dispatch authority should be clear, especially where a utility or third party can request operation. A site engineer should not have to reconstruct the permit interpretation during a power event. Translate the approved decision into the control room's instructions and escalation contacts."
          },
          {
            "type": "links",
            "label": "Planning continuous on-site power",
            "items": [
              {
                "slug": "behind-the-meter-power-for-data-centers",
                "label": "See the gas generation permitting path and Homer City approval record"
              }
            ]
          }
        ]
      },
      {
        "id": "pjm-emergency-dispatch",
        "heading": "When can PJM call data center backup generators during a grid emergency?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Two 2026 Department of Energy orders under Federal Power Act section 202(c) let PJM direct eligible backup resources to run as a last resort before or during an Energy Emergency Alert Level 3. Each order set its own dates and conditions. To classify a site run, match the actual dispatch instruction and engine IDs to the applicable order.",
            "sourceIds": ["doe-pjm-may-backup", "doe-pjm-october-backup"]
          },
          {
            "type": "table",
            "columns": ["DOE order", "Effective period", "PJM’s reporting obligation"],
            "rows": [
              ["202-26-23", "May 18–20, 2026", "Notify DOE within one day after directing backup resources to run and list the resources directed."],
              ["202-26-50", "October 13–16, 2026", "Notify DOE daily of the designated resources that operated under the order’s allowances."]
            ],
            "rowSourceIds": [["doe-pjm-may-backup"], ["doe-pjm-october-backup"]],
            "stackOnMobile": true
          },
          {
            "type": "paragraph",
            "text": "EPA treats qualifying emergency-engine runs under the spring and summer 2026 orders as emergency operation under the cited federal engine rules. Those runs are outside the 50-hour federal non-emergency allowance for engines that have one. Review rolling permit limits separately. The October PJM order addressed applicable rolling-average limits for covered operation and carried its own monitoring and reporting terms.",
            "sourceIds": ["epa-data-center-air", "doe-pjm-october-backup"]
          },
          {
            "type": "paragraph",
            "text": "Keep the order number and version, the utility or PJM instruction, the engine IDs and the time-stamped run log together. Record which permit counters apply, the basis for any exclusion and the record sent for reporting. Use a separate review for commercial demand response or routine bridge power.",
            "sourceIds": ["doe-pjm-may-backup", "doe-pjm-october-backup", "backup-faq"]
          }
        ]
      },
      {
        "id": "state-and-local",
        "heading": "State requirements can change the equipment you buy",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Virginia now provides a concrete procurement example. Code § 10.1-1322.6 applies to data center air-permit applications submitted on or after July 1, 2026, including general-permit coverage. It requires the permitted emission limit for each generator set to be no greater than emissions achieved by a Tier 4-equivalent set. The law defines that equivalence through specified pollution-control systems or their equivalents and preserves DEQ's ability to impose stricter limits.",
            "sourceIds": [
              "virginia-law"
            ]
          },
          {
            "type": "paragraph",
            "text": "For an affected Virginia application, verify that the proposed package can demonstrate the required emissions performance in its permitted configuration. Do not rely on an equipment brochure's use of a tier label. Obtain the emissions data, control description, operating assumptions, and supplier commitments needed by the air-permit team. Check the application date and the scope of any proposed modification with DEQ."
          },
          {
            "type": "paragraph",
            "text": "Virginia’s minor NSR exemption for certain engines and turbines has its own tests. Under 9VAC5-80-1105(B)(2), a 500-hour annual ceiling per engine is one criterion. The provision also restricts the allowed uses and applies aggregate ratings to engines in the application. Check those tests and any other applicable exemption criteria before relying on it.",
            "sourceIds": [
              "va-minor-nsr-exemptions"
            ]
          },
          {
            "type": "paragraph",
            "text": "The Bay Area Air District's engine application illustrates another layer of site-specific work. It requests engine specifications, fuel consumption, pollutant emission rates, and a health-risk-assessment form for diesel engines. The application also distinguishes circumstances involving nearby schools and overburdened communities. The package required for a California location is not established by showing that the same engine was accepted elsewhere.",
            "sourceIds": [
              "bay-engine"
            ]
          },
          {
            "type": "paragraph",
            "text": "Preserve the design inputs behind the air analysis. If a vendor changes stack geometry, exhaust characteristics, or the control package, send the revision back to the permit team. If the civil layout changes, check whether the submitted locations and nearby receptors still match. These are design-control tasks, not items to defer until the equipment reaches the site."
          }
        ]
      },
      {
        "id": "oregon-tier-4-generator-permit",
        "heading": "How Oregon’s Tier 4 data center permit limits generator testing",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Oregon DEQ’s streamlined process uses Tier 2-certified critical-load backup engines fitted with controls to achieve Tier 4-equivalent emissions. The published control packages include selective catalytic reduction with a diesel oxidation catalyst and diesel particulate filter, or selective catalytic reduction with a catalyzed diesel particulate filter. The application still needs three submissions covering the standard or construction air permit, Cleaner Air Oregon risk, and criteria-pollutant emissions.",
            "sourceIds": ["oregon-tier-four"]
          },
          {
            "type": "paragraph",
            "text": "For regularly scheduled testing and maintenance that occurs more than once a year, the April 2026 template sets a site-wide ceiling of 50 pounds of nitrogen oxides (NOx) per hour. The template excludes emergencies, commissioning, unexpected maintenance and tests performed annually from that particular condition. The application can demonstrate compliance with a testing and maintenance plan or use the template’s equation for how many engines can run in an hour. Keep the planned run duration, early-run emissions data and the proposed test schedule with the equipment bid.",
            "sourceIds": ["oregon-tier-four", "oregon-template-hourly"]
          },
          {
            "type": "table",
            "columns": ["What to track", "Coverage and time window", "Where to verify it"],
            "rows": [
              ["Engine run hours", "Each engine, by purpose and calendar year", "Federal engine rule and the facility’s permit"],
              ["Routine test NOx", "Combined emissions across the site in an hour of covered testing or maintenance", "Tier 4 permit condition and approved operating plan or equation"],
              ["Fuel and site emissions", "Facility-wide daily and rolling 12-month quantities, depending on the condition", "Signed permit’s toxic-risk and plant-site emission limits"]
            ],
            "rowSourceIds": [["federal-ci-operation"], ["oregon-template-hourly"], ["oregon-template-fuel"]],
            "stackOnMobile": true
          },
          {
            "type": "paragraph",
            "text": "The PDX-4 facility in Boardman shows how those records can diverge over time. Oregon DEQ’s 2018 permit for the site set a rolling 12-month cap of 758,870 gallons of diesel for emergency and non-emergency generator operation combined. In a December 17, 2025 letter, DEQ approved a separate risk assessment and said the permit would need source risk limits because modeled short-term noncancer risk exceeded the applicable threshold.",
            "sourceIds": ["oregon-pdx4-issued", "oregon-pdx4-risk"]
          },
          {
            "type": "paragraph",
            "text": "The original PDF shows a December 1, 2023 expiration date. On November 24, 2026, Your DEQ Online listed permit 25-0008-ST-01 as Extension. Oregon rules allow a timely, complete renewal application to keep an existing permit in effect until DEQ acts. The public permit record displayed no files or linked submittals when checked. Use DEQ’s facility page to find the original permit and ask the agency for the operative amendments and any signed update to the source risk limits.",
            "sourceIds": ["oregon-pdx4-portal", "oregon-renewal", "oregon-pdx4-facility"]
          }
        ]
      },
      {
        "id": "certification-and-site-permission",
        "heading": "An engine certificate does not close the permit file",
        "blocks": [
          {
            "type": "paragraph",
            "text": "EPA describes a certification-based compliance approach for many stationary engines that also requires installation, configuration, operation, and maintenance according to the manufacturer's instructions. Other engine categories have different demonstration requirements. Keep the certificate or applicable emissions demonstration with the actual model and configuration being procured.",
            "sourceIds": [
              "engine-compliance"
            ]
          },
          {
            "type": "paragraph",
            "text": "A federal engine-compliance route and permission to construct or operate the source address different questions. NSR permits specify authorized construction, emission limits, and often operating conditions. Confirm the applicable construction restriction with the permitting authority before releasing a work package. Do not infer either that all site work must stop or that a building permit authorizes generator installation.",
            "sourceIds": [
              "nsr"
            ]
          },
          {
            "type": "paragraph",
            "text": "Rental equipment deserves the same attention. EPA notes that a portable nonroad engine can become stationary after remaining in one location for more than twelve months, with a separate rule for seasonal sources. Wheels or a rental agreement do not settle the classification. Review the planned placement, duration, replacements, and operating purpose before treating temporary generation as outside the air-permit plan.",
            "sourceIds": [
              "engine-overview"
            ]
          }
        ]
      },
      {
        "id": "operating-record",
        "heading": "Hand over a usable operating record",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The final handover should connect each engine to its applicable requirements, allowed operating modes, limits, maintenance instructions, and reporting duties. EPA's engine compliance summaries identify different combinations of monitoring, maintenance, notifications, testing, and records by engine category. Assign the obligations from the actual rules and permit rather than using the same generic checklist for every unit.",
            "sourceIds": [
              "engine-compliance"
            ]
          },
          {
            "type": "list",
            "items": [
              "Reconcile installed serial numbers, engine families, controls, and locations against the approved equipment register.",
              "Make each limit readable: what is measured, which engines it covers, its averaging period, and who checks the remaining allowance.",
              "Record runs by purpose as well as duration, with evidence supporting emergency or local-reliability classification.",
              "Assign ownership of maintenance records, emissions-test results, notifications, and required reports.",
              "Require a documented review before changing fuel, controls, engine count, placement, or dispatch arrangements."
            ]
          },
          {
            "type": "paragraph",
            "text": "The fleet will eventually face a request the original design meeting did not anticipate. A good compliance record makes the answer traceable. It shows what was approved, which assumptions supported that approval, and what must be reassessed before the operating plan changes."
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Are emergency data center generators exempt from air permits?",
        "answer": "Not as a general rule. Emergency status changes some engine requirements, but federal standards and state or local air-permitting requirements must still be assessed separately. A permitting exemption under one program does not establish an exemption under every other program.",
        "sourceIds": [
          "engine-overview",
          "nsr"
        ]
      },
      {
        "question": "How many hours can a data center run its backup generators?",
        "answer": "Check the allowed purpose of the run, the engine’s federal rules, and the site permit. In the Digital Loudoun example, the permit sets separate limits for some groups and for individual engines, using rolling 12-month totals. EPA also discusses a 500-hour default assumption for estimating potential emissions. Use the permit and applicable operating rules to determine actual running hours.",
        "sourceIds": [
          "loudoun-title-v",
          "federal-ci-operation",
          "epa-data-center-air"
        ]
      },
      {
        "question": "Do grid emergency runs count toward the 50-hour federal non-emergency allowance?",
        "answer": "EPA classified qualifying runs under the spring and summer 2026 DOE section 202(c) orders as emergency operation for covered engines. Those hours are outside the federal non-emergency allowance. Check the applicable order and site permit when accounting for each run, and keep the dispatch instruction with the engine logs.",
        "sourceIds": ["epa-data-center-air", "doe-pjm-may-backup"]
      },
      {
        "question": "Can backup generators earn demand-response revenue?",
        "answer": "Only where the engine, program, operation, and permit satisfy the relevant requirements. EPA's 2025 interpretation concerns specific local-reliability provisions. Obtain a documented determination for the proposed arrangement before treating it as an allowed operating mode.",
        "sourceIds": [
          "backup-faq"
        ]
      },
      {
        "question": "Does an EPA-certified engine guarantee that the site will receive an air permit?",
        "answer": "No. Certification can support the engine's federal compliance demonstration. Site permitting still evaluates the applicable source, emissions, operating conditions, and local requirements.",
        "sourceIds": [
          "engine-compliance",
          "nsr"
        ]
      },
      {
        "question": "Does Oregon’s 50 pounds per hour NOx threshold apply to each data center generator?",
        "answer": "The Tier 4 streamlined template applies its 50 pounds per hour NOx threshold across the facility for covered routine testing and maintenance. Keep the site-wide calculation alongside each engine’s run-hour log. The signed permit supplies the site’s operating conditions and fuel limits.",
        "sourceIds": ["oregon-tier-four", "oregon-template-hourly", "oregon-template-fuel"]
      },
      {
        "question": "Should later generator phases be included in the initial assessment?",
        "answer": "Show the permitting team the planned buildout and explain its timing. The appropriate application scope and source determination depend on the applicable program and project facts. Include foreseeable phases so procurement and future modifications use consistent assumptions."
      }
    ],
    "sources": [
      {
        "id": "engine-overview",
        "title": "Understanding the Stationary Engines Rules",
        "url": "https://www.epa.gov/stationary-engines/understanding-stationary-engines-rules",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "ci-nsps",
        "title": "NSPS for Stationary Compression Ignition Internal Combustion Engines",
        "url": "https://www.epa.gov/stationary-engines/new-source-performance-standards-stationary-compression-ignition-internal-0",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "si-nsps",
        "title": "NSPS for Stationary Spark Ignition Internal Combustion Engines",
        "url": "https://www.epa.gov/stationary-engines/new-source-performance-standards-stationary-spark-ignition-internal-combustion-0",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "rice",
        "title": "NESHAP for Reciprocating Internal Combustion Engines",
        "url": "https://www.epa.gov/stationary-engines/national-emission-standards-hazardous-air-pollutants-reciprocating-internal-0",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "nsr",
        "title": "Learn About New Source Review",
        "url": "https://www.epa.gov/nsr/learn-about-new-source-review",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "title-v",
        "title": "Who Has to Obtain a Title V Permit?",
        "url": "https://www.epa.gov/title-v-operating-permits/who-has-obtain-title-v-permit",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "deq-aggregation",
        "title": "Clarification 2025-02: Data Center Air Permit Guidelines",
        "url": "https://www.deq.virginia.gov/home/showpublisheddocument/27430/638730583843800000",
        "publisher": "Virginia Department of Environmental Quality"
      },
      {
        "id": "potential-guide",
        "title": "Potential to Emit: A Guide for Small Businesses",
        "url": "https://nepis.epa.gov/Exe/ZyPURL.cgi?Dockey=2000F947.TXT",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "backup-faq",
        "title": "Use of Backup Generators to Maintain the Reliability of the Electric Grid",
        "url": "https://www.epa.gov/system/files/documents/2025-05/rice-memo-on-duke-energy-regulatory-interpretation-04_17_25.pdf",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "virginia-law",
        "title": "Code of Virginia § 10.1-1322.6: Data Center Generator Emission Limits",
        "url": "https://law.lis.virginia.gov/vacode/title10.1/chapter13/section10.1-1322.6/",
        "publisher": "Virginia General Assembly"
      },
      {
        "id": "bay-engine",
        "title": "Apply for a Permit to Install or Operate a Stationary Engine",
        "url": "https://www.baaqmd.gov/permits/apply-for-a-permit/engine-permits",
        "publisher": "Bay Area Air District"
      },
      {
        "id": "engine-compliance",
        "title": "Compliance Requirements for Stationary Engines",
        "url": "https://www.epa.gov/stationary-engines/compliance-requirements-stationary-engines",
        "publisher": "U.S. Environmental Protection Agency"
      },
      {
        "id": "loudoun-title-v",
        "title": "NRO-73670 Title V renewal, March 14, 2025. Facility information on p. 2, conditions 3–8 on pp. 16–17 and condition 17 on pp. 20–21",
        "url": "https://www.deq.virginia.gov/home/showpublisheddocument/6152/638778904856200000",
        "publisher": "Virginia Department of Environmental Quality",
        "linkLabel": "Issued Digital Loudoun permit"
      },
      {
        "id": "texas-o4780",
        "title": "Issued Federal Operating Permit O4780, May 13, 2026, cover and authorization attachment pp. 43–57",
        "url": "https://www.tceq.texas.gov/assets/public/permitting/air/publicnotice/38509sop.pdf",
        "publisher": "Texas Commission on Environmental Quality",
        "linkLabel": "Issued Texas permit O4780"
      },
      {
        "id": "texas-rule-text",
        "title": "30 TAC §106.511, Portable and Emergency Engines and Turbines, May 15, 2026 copy",
        "url": "https://records.tceq.texas.gov/cs/idcplg?IdcService=TCEQ_EXTERNAL_SEARCH_GET_FILE&Rendition=Web&dID=9874530&searchType=External#page=81",
        "publisher": "Texas Commission on Environmental Quality",
        "linkLabel": "Texas §106.511 text"
      },
      {
        "id": "texas-pbr",
        "title": "Air PBR 106.511 applicability and rolling 12-month records",
        "url": "https://www.tceq.texas.gov/permitting/air/permitbyrule/subchapter-w/portable_power.html",
        "publisher": "Texas Commission on Environmental Quality",
        "linkLabel": "Texas permit-by-rule guidance"
      },
      {
        "id": "epa-emergency-pte",
        "title": "Calculating Potential to Emit for Emergency Generators, pp. 3–4",
        "url": "https://www.epa.gov/sites/default/files/2015-08/documents/emgen.pdf",
        "publisher": "U.S. Environmental Protection Agency",
        "linkLabel": "EPA potential-to-emit guidance"
      },
      {
        "id": "federal-ci-operation",
        "title": "40 CFR § 60.4211(f), operating conditions for emergency stationary compression ignition engines",
        "url": "https://www.ecfr.gov/current/title-40/chapter-I/subchapter-C/part-60/subpart-IIII/subject-group-ECFR420622b66d45c35/section-60.4211#p-60.4211(f)",
        "publisher": "Electronic Code of Federal Regulations",
        "linkLabel": "Federal emergency-engine operating rules"
      },
      {
        "id": "va-minor-nsr-exemptions",
        "title": "9VAC5-80-1105(B)(2), minor NSR exemptions for specified equipment",
        "url": "https://law.lis.virginia.gov/admincode/title9/agency5/chapter80/section1105/",
        "publisher": "Virginia Administrative Code",
        "linkLabel": "Virginia exemption criteria"
      },
      {
        "id": "epa-data-center-air",
        "title": "Clean Air Act resources for data centers, including potential-to-emit guidance for emergency generators",
        "url": "https://www.epa.gov/stationary-sources-air-pollution/clean-air-act-resources-data-centers",
        "publisher": "U.S. Environmental Protection Agency",
        "linkLabel": "EPA data center air permitting resources"
      },
      {
        "id": "oregon-tier-four",
        "title": "Tier 4 Streamlined Data Center Permit, qualification and submittals",
        "url": "https://www.oregon.gov/deq/aq/aqpermits/pages/data-center-permit.aspx",
        "publisher": "Oregon Department of Environmental Quality",
        "linkLabel": "Oregon’s Tier 4 permit process"
      },
      {
        "id": "oregon-template-hourly",
        "title": "April 9, 2026 Tier 4 permit template, condition 9.1 and its test scheduling options, pp. 14 and 15",
        "url": "https://www.oregon.gov/deq/aq/Documents/aqp-T4datacenterpermit.pdf#page=14",
        "publisher": "Oregon Department of Environmental Quality",
        "linkLabel": "Tier 4 testing and maintenance conditions"
      },
      {
        "id": "oregon-template-fuel",
        "title": "April 9, 2026 Tier 4 permit template, conditions 5 through 7 for emissions, risk and monitoring, pp. 10 through 12",
        "url": "https://www.oregon.gov/deq/aq/Documents/aqp-T4datacenterpermit.pdf#page=10",
        "publisher": "Oregon Department of Environmental Quality",
        "linkLabel": "Tier 4 fuel, emissions and risk conditions"
      },
      {
        "id": "oregon-pdx4-issued",
        "title": "Historical PDX-4 permit 25-0008-ST-01, issued December 3, 2018, condition 1.7",
        "url": "https://deqonline.deq.state.or.us/AQPermitsonline/25-0008-ST-01_P_2018.PDF#page=4",
        "publisher": "Oregon Department of Environmental Quality",
        "linkLabel": "2018 PDX-4 diesel fuel condition"
      },
      {
        "id": "oregon-pdx4-risk",
        "title": "PDX-4 Cleaner Air Oregon Level 3 risk assessment approval, December 17, 2025",
        "url": "https://ormswd2.synergydcs.com/HPRMWebDrawer/Record/7004730/File/document",
        "publisher": "Oregon Department of Environmental Quality",
        "linkLabel": "PDX-4 risk assessment approval"
      },
      {
        "id": "oregon-pdx4-portal",
        "title": "Your DEQ Online permit record 301577 for Amazon Data Services, source 25-0008, checked November 24, 2026",
        "url": "https://ordeq-edms-public.govonlinesaas.com/pub/pub-rcd/permits/review/7/301577;hash=bdbf3e9044c332f811b4e6955f595da676a06cca",
        "publisher": "Oregon Department of Environmental Quality",
        "linkLabel": "PDX-4 permit status in Your DEQ Online"
      },
      {
        "id": "oregon-renewal",
        "title": "OAR 340-216-0082(1), expiration and timely renewal",
        "url": "https://secure.sos.state.or.us/oard/displayDivisionRules.action?selectedDivision=1539",
        "publisher": "Oregon Secretary of State",
        "linkLabel": "Oregon air permit renewal rule"
      },
      {
        "id": "oregon-pdx4-facility",
        "title": "Amazon Data Services PDX-4 facility page, permit link and risk assessment milestones",
        "url": "https://www.oregon.gov/deq/aq/cao/er/Pages/Amazon-PDX4Datacenter.aspx",
        "publisher": "Oregon Department of Environmental Quality",
        "linkLabel": "DEQ’s PDX-4 facility page"
      },
      {
        "id": "doe-pjm-may-backup",
        "publisher": "U.S. Department of Energy",
        "title": "PJM emergency Order 202-26-23, May 18, 2026, paragraphs A–J",
        "url": "https://www.energy.gov/documents/doe-emergency-order-no-202-26-23pdf"
      },
      {
        "id": "doe-pjm-october-backup",
        "publisher": "U.S. Department of Energy",
        "title": "PJM emergency Order 202-26-50, October 12, 2026, pp. 6–8",
        "url": "https://www.energy.gov/documents/doe-order-no-202-26-50"
      }
    ],
    "relatedSlugs": [
      "data-center-fuel-storage-spcc-tier-ii",
      "data-center-site-selection-permitting",
      "data-center-sites-for-sale-virginia"
    ],
    "updatedDate": "2026-11-24",
    "dataset": {
      "name": "Digital Loudoun backup generator operating permit limits",
      "description": "Nine rows from Virginia DEQ’s 2025 Title V renewal for registration 73670, covering permit dates, six individual or combined run-hour limits, and the record-retention condition.",
      "datePublished": "2026-11-23",
      "sourceIds": [
        "loudoun-title-v"
      ],
      "spatialCoverage": "Ashburn, Loudoun County, Virginia, United States"
    },
    "additionalDatasets": [
      {
        "anchor": "dataset-texas-air-permit",
        "datePublished": "2026-11-24",
        "name": "Texas permit O4780 engine and stack authorization records",
        "description": "152 source-linked IDs in the issued authorization attachment. Includes 73 generator engines, three fire pump engines and 76 stacks. Each row includes the printed permit page, the PDF page, the cited registration and the stated kW when the permit description gives one. The stack-to-engine match is derived from the descriptions.",
        "sourceIds": ["texas-o4780"],
        "spatialCoverage": "Bexar County, Texas, United States",
        "temporalCoverage": "2026-05-13"
      }
    ]
  },
  {
    "slug": "data-center-water-stormwater-permits",
    "topic": "Data Centers",
    "title": "Data center water and stormwater permits",
    "description": "Check data center cooling water, sewer capacity, dewatering and stormwater before construction. Compare public filings from San José and Pittsburg, California.",
    "date": "2026-09-15",
    "readMinutes": 9,
    "intro": "Before committing to a data center site, get written confirmation of water and sewer capacity for each phase. Then map where cooling wastewater, temporary construction groundwater and stormwater will go. Each flow needs a named receiving authority, a documented route and any applicable approval. At Microsoft’s proposed 99 MW San José data center, the public record shows planned utility connections and a later encroachment permit for a pipe carrying treated construction groundwater to Coyote Creek.",
    "takeaways": [
      "Confirm supply and discharge arrangements separately, including temporary construction and commissioning flows.",
      "Get peak delivery and pressure at the actual connection. In Pittsburg, the published 58,407 gallons per day of recycled water is an average design estimate across several uses.",
      "Track dewatering before excavation. Verify the discharge destination, permission for the route, applicable discharge coverage, flow limits and sampling conditions.",
      "Determine construction and industrial stormwater applicability independently. A facility's name does not settle its operating classification.",
      "Screen the whole development footprint, including off-site connections, for water and wetland impacts.",
      "Carry approved flow, chemistry, drainage, and fuel-storage assumptions into the operating team's procedures."
    ],
    "sections": [
      {
        "id": "supply-and-discharge",
        "heading": "Start with supply capacity and the actual discharge route",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Ask the water provider to evaluate initial and ultimate demand, peak conditions, fire protection, connection points, and any reclaimed-water proposal. Record which infrastructure must exist before each phase can receive service. If the project proposes its own surface-water withdrawal, investigate that separate authorization: Virginia, for example, administers a surface-water withdrawal permitting program through DEQ.",
            "sourceIds": [
              "virginia-withdrawal"
            ]
          },
          {
            "type": "paragraph",
            "text": "Utility infrastructure has its own approval sequence. Loudoun Water requires approved drawings and a construction permit before work affecting its existing or proposed water, sanitary-sewer, or reclaimed-water infrastructure, including relevant grading. Its process can also require easements, estimated-flow acknowledgments, reclaimed-water allocation agreements, and process-wastewater metering arrangements.",
            "sourceIds": [
              "loudoun-water"
            ]
          },
          {
            "type": "paragraph",
            "text": "Next, trace the outgoing water. A pollutant discharge from a point source to waters of the United States requires NPDES authorization. A discharge to a municipal sanitary sewer instead raises the receiving utility's requirements and applicable pretreatment obligations. A storm drain is a different destination again; do not assume it is an acceptable route for cooling or commissioning wastewater.",
            "sourceIds": [
              "npdes-basics",
              "pretreatment"
            ]
          },
          {
            "type": "paragraph",
            "text": "Send the receiving authority a discharge profile, not just an annual consumption estimate: flow, temperature, expected constituents, treatment chemicals, frequency, and any concentrated or intermittent releases. Those facts let the authority evaluate the proposed stream and identify missing information. Keep the response with the cooling-system design revision it evaluated."
          },
          {
            "type": "links",
            "label": "Utility data check",
            "items": [
              {
                "path": "/calculators/data-center-water-use",
                "label": "Estimate annual on-site water use from IT load"
              },
              {
                "slug": "water-withdrawal-data-api-site-allocation",
                "label": "Compare watershed withdrawals with a site-specific water allocation"
              },
              {
                "slug": "water-sewer-data-apis-site-selection",
                "label": "Compare utility maps and written water allocations at Quantum Frederick"
              },
              {
                "slug": "data-center-site-selection-checklist",
                "label": "Check grading, dewatering and early civil work before construction"
              }
            ]
          }
        ]
      },
      {
        "id": "san-jose-water-approval-records",
        "heading": "How San José’s data center water approvals took shape",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Microsoft’s proposal at 1657 Alviso-Milpitas Road calls for up to 99 MW of electrical load. The Valley Water notice posted July 21, 2026 describes new potable, fire and recycled water connections, plus separate sanitary sewer and storm drain connections. The agreement in that notice authorized changes to Valley Water’s visitor center and parking lot. Use the utility connections described in the notice to identify which service agreements and drawings to request.",
            "sourceIds": [
              "san-jose-project",
              "san-jose-connections"
            ]
          },
          {
            "type": "paragraph",
            "text": "The notice posted November 16 records Valley Water’s October 20 approval of an encroachment permit for 315 feet of 12-inch pipe to carry treated construction groundwater to Coyote Creek. The notice describes a planned discharge of 100 to 200 gallons per minute for about a year, with upstream and downstream sampling. Those are planning figures in the notice. For the excavation schedule, obtain the applicable water-quality authorization and check its flow limits, treatment requirements and sampling conditions alongside the encroachment permit.",
            "sourceIds": [
              "san-jose-dewatering",
              "npdes-basics"
            ]
          },
          {
            "type": "download",
            "label": "Download the San José water records and verification checklist",
            "path": "/blog/san-jose-data-center-water-permit-records.csv",
            "format": "CSV"
          }
        ]
      },
      {
        "id": "reclaimed-water-for-cooling",
        "heading": "Can reclaimed water serve the data center’s cooling load?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Ask the water utility for the reclaimed-water flow and pressure it can deliver at your connection during the hottest hours. Confirm the delivery date, water quality, dry-weather restrictions and the conditions for using a backup supply. Give the utility the phase-by-phase cooling design and the maximum hourly and daily demand."
          },
          {
            "type": "paragraph",
            "text": "For AVAIO’s proposed Pittsburg Data Hub, California Energy Commission staff estimated average recycled-water demand at 58,407 gallons per day. The design uses air-cooled chillers, with the option to use water to assist cooling under some weather conditions. The study also lists a separate 196 gallons per day of domestic water and 10,447 gallons per day of sewer demand. Keep these in separate rows of the water balance.",
            "sourceIds": ["pittsburg-water-budget"]
          },
          {
            "type": "table",
            "stackOnMobile": true,
            "columns": ["Pittsburg recycled-water use", "Average gallons per day", "Gallons per year in the filing"],
            "rows": [
              ["Data halls", "41,177", "15,029,638"],
              ["Irrigation", "17,010", "6,208,744"],
              ["Indoor demand", "201", "73,502"],
              ["Administrative HVAC", "19", "7,094"],
              ["Total", "58,407", "21,318,978"]
            ],
            "sourceIds": ["pittsburg-water-budget"]
          },
          {
            "type": "paragraph",
            "text": "The filing describes a proposed connection to the former golf course’s recycled-water infrastructure. The November final supplement retained the October project description and water tables. Before relying on the connection, confirm the utility’s peak allocation, pressure, usable storage, meter design and service date. Have the engineer show how electrical demand changes when the chillers run without water assistance on a hot day.",
            "sourceIds": ["pittsburg-connection", "pittsburg-final-study"]
          },
          {
            "type": "paragraph",
            "text": "An operating reuse system can still need makeup water. EPA reports that the Quincy Water Reuse Utility in Washington began operating in June 2021 and estimated savings of 138 million gallons of potable groundwater per year from recycling the data center’s cooling water. The case study separately records canal water used to replace losses, treatment for dissolved salts, and brine disposal. Keep the source of each makeup stream and the route for concentrated waste in the cost and permitting plan.",
            "sourceIds": ["quincy-reuse"]
          },
          {
            "type": "download",
            "label": "Download the Pittsburg water budget and Quincy reuse records",
            "path": "/blog/data-center-reclaimed-water-records.json",
            "format": "JSON",
            "datasetAnchor": "dataset-reclaimed-water"
          }
        ]
      },
      {
        "id": "water-approval-matrix",
        "heading": "Build the approval matrix around individual streams",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Project activity",
              "Question to resolve",
              "Evidence to collect"
            ],
            "rows": [
              [
                "Potable or reclaimed supply",
                "What service and infrastructure approvals apply to this phase?",
                "Provider response, demand basis, connection design, easements, allocation conditions."
              ],
              [
                "Cooling blowdown or equipment flushing",
                "Will the sewer authority accept this composition and flow, and under what conditions?",
                "Discharge profile, treatment-chemical information, sampling and metering requirements."
              ],
              [
                "Direct wastewater outfall",
                "Which NPDES authority and authorization cover this discharge?",
                "Outfall location, receiving water, pollutant profile, permit conditions."
              ],
              [
                "Construction runoff or dewatering",
                "Which construction coverage and discharge conditions fit the work and destination?",
                "Disturbance plan, drainage routes, controls, authorization and inspection responsibilities."
              ],
              [
                "Operating stormwater",
                "Do the actual industrial activities and state rules require coverage?",
                "Classification analysis, material-exposure inventory, drainage map, authority response."
              ],
              [
                "Oil storage and handling",
                "Does SPCC apply, and how will releases be contained and managed?",
                "Container-capacity inventory, drainage review, applicable spill-prevention plan."
              ]
            ],
            "sourceIds": [
              "loudoun-water",
              "pretreatment",
              "npdes-basics",
              "construction-stormwater",
              "industrial-stormwater",
              "spcc"
            ]
          },
          {
            "type": "paragraph",
            "text": "Temporary work deserves a row of its own. San José's industrial wastewater program, for example, provides short-term authorizations for activities including construction dewatering to the sanitary sewer. Resolve the local path before a contractor chooses a discharge point. A future operating arrangement is not evidence that today's temporary discharge has been reviewed.",
            "sourceIds": [
              "san-jose"
            ]
          }
        ]
      },
      {
        "id": "stormwater-programs",
        "heading": "Distinguish construction runoff from operating stormwater",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Under the federal construction-stormwater framework, stormwater discharges from activities disturbing at least one acre generally require permit coverage. Smaller disturbances also qualify when part of a common plan that ultimately disturbs at least one acre. Clearing, grading, and excavation count. Identify the state or EPA permitting authority and the applicable permit before relying on a generic construction checklist.",
            "sourceIds": [
              "construction-stormwater"
            ]
          },
          {
            "type": "paragraph",
            "text": "Use the permit to assign responsibility for the pollution-prevention plan, installed controls, inspections, corrective work, and records. Check how its conditions address construction dewatering and stabilization. Put those responsibilities into the contractor's scope, and identify who keeps the evidence if the general contractor or site operator changes."
          },
          {
            "type": "paragraph",
            "text": "Operating industrial-stormwater coverage is a separate applicability decision. EPA's federal framework identifies regulated categories of industrial activity; state programs administer most coverage and must be checked for their requirements. Assess the facility's actual activities and relevant classification. Neither a data-center label nor the existence of a fuel tank alone answers every industrial-stormwater question.",
            "sourceIds": [
              "industrial-stormwater"
            ]
          },
          {
            "type": "paragraph",
            "text": "There is a specific September 2026 issue in EPA-administered areas: EPA's 2021 Multi-Sector General Permit expired on February 28, 2026. Previously covered operators retain administratively continued coverage and obligations. New facilities and new operators cannot obtain coverage under that expired permit. EPA describes a conditional No Action Assurance for certain eligible operators, but explicitly says it does not confer NPDES permit coverage. Confirm the available path with the responsible EPA office. This federal permit status is not the status of every state's general permit.",
            "sourceIds": [
              "msgp-continuance"
            ]
          }
        ]
      },
      {
        "id": "wetlands-and-connections",
        "heading": "Screen the connections as well as the campus",
        "blocks": [
          {
            "type": "paragraph",
            "text": "A workable building footprint can still depend on a road, water line, or power connection crossing an aquatic feature. Section 404 regulates discharges of dredged or fill material into waters of the United States, including jurisdictional wetlands. Include temporary construction impacts in the review. A map flag should prompt investigation; it does not establish either federal jurisdiction or permission to proceed.",
            "sourceIds": [
              "section-404"
            ]
          },
          {
            "type": "paragraph",
            "text": "Where an activity requiring a federal permit or license may result in a discharge into waters of the United States, Clean Water Act Section 401 can add a state or authorized tribal water-quality certification decision. The applicable certification must be obtained or waived before the federal authorization can issue. Review state water requirements separately as well. These reviews are related, but a construction-stormwater authorization does not resolve a fill-permit question.",
            "sourceIds": [
              "section-401",
              "section-404"
            ]
          },
          {
            "type": "paragraph",
            "text": "Keep alternative connection routes on the table until the impacts are understood. Show the environmental reviewer the grading limits, access works, staging areas, and utility corridors, not only the finished campus rendering."
          }
        ]
      },
      {
        "id": "fuel-storage",
        "heading": "Check fuel storage against drainage and spill requirements",
        "blocks": [
          {
            "type": "paragraph",
            "text": "For SPCC applicability, EPA asks whether a non-transportation-related facility handles oil and could reasonably discharge harmful quantities to navigable waters or adjoining shorelines. One capacity trigger is aggregate aboveground oil storage greater than 1,320 US gallons, counting containers of 55 gallons or more subject to the rule's exclusions. A separate test addresses completely buried storage. Evaluate capacity, not just today's tank contents.",
            "sourceIds": [
              "spcc"
            ]
          },
          {
            "type": "paragraph",
            "text": "Reconcile the storage inventory with the generator plan and site drainage. For a facility subject to SPCC, translate its plan into physical controls and operating responsibilities. Keep fuel delivery, containment inspection, spill response, and changes in storage configuration visible in the handover. A spill-prevention plan does not serve as wastewater-discharge authorization.",
            "sourceIds": [
              "spcc",
              "npdes-basics"
            ]
          }
        ]
      },
      {
        "id": "operating-handover",
        "heading": "Hand over the approved assumptions, not just the drawings",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Before commissioning, assemble a stream-by-stream record: destination, approval or documented applicability conclusion, limits, sampling point, reporting owner, and the design assumptions behind it. Include one-time flushing and testing. Mark unresolved conditions clearly so an issued document is not mistaken for completion of every prerequisite."
          },
          {
            "type": "paragraph",
            "text": "Then define the changes that reopen review: cooling technology, treatment chemicals, discharge flow, drainage connections, site expansion, and oil-storage capacity. Industrial users have applicable notification duties for changed discharges and other specified events. The operating team needs to recognize those triggers before making the change.",
            "sourceIds": [
              "pretreatment"
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does a water-service commitment authorize cooling wastewater discharge?",
        "answer": "No. Confirm the discharge destination and its applicable requirements separately. The sewer authority evaluates an indirect discharge; a qualifying direct discharge requires NPDES authorization. Keep the supply and discharge decisions in separate records.",
        "sourceIds": [
          "npdes-basics",
          "pretreatment"
        ]
      },
      {
        "question": "Does every US data center need an industrial-stormwater permit?",
        "answer": "Do not infer applicability from the facility name. Evaluate its activities against the applicable industrial categories and the responsible state's or EPA's program. Construction-stormwater requirements need a separate assessment.",
        "sourceIds": [
          "industrial-stormwater",
          "construction-stormwater"
        ]
      },
      {
        "question": "Does an air-cooled design eliminate water-related permitting?",
        "answer": "It changes the cooling-water assumptions. It does not answer questions about construction runoff, sanitary service, oil storage, or work affecting jurisdictional waters. Rebuild the approval matrix for the actual design rather than carrying over a cooling-specific conclusion.",
        "sourceIds": [
          "construction-stormwater",
          "spcc",
          "section-404"
        ]
      },
      {
        "question": "How much reclaimed water does a data center need?",
        "answer": "Calculate demand from the cooling equipment and weather at the site. Pittsburg’s filing estimates 41,177 gallons per average day for the proposed data halls and 58,407 gallons per average day across all recycled uses. Give the utility the peak-hour demand and the planned operating conditions so it can evaluate the connection.",
        "sourceIds": ["pittsburg-water-budget"]
      },
      {
        "question": "What should I ask for before excavating a data center site that needs dewatering?",
        "answer": "Ask the civil engineer for the expected pumping rate, duration, planned treatment and discharge point. Obtain any required property or encroachment approval for the pipe route and confirm the applicable discharge authorization with the receiving authority. Put the authorized flow, water-quality limits and sampling schedule in the construction plan."
      }
    ],
    "sources": [
      {
        "id": "virginia-withdrawal",
        "title": "Surface Water Withdrawal",
        "url": "https://www.deq.virginia.gov/water/water-withdrawal/surface-water",
        "publisher": "Virginia Department of Environmental Quality"
      },
      {
        "id": "loudoun-water",
        "title": "Permitting Your Approved Project",
        "url": "https://www.loudounwater.org/developers-new-construction/permitting-your-approved-project",
        "publisher": "Loudoun Water"
      },
      {
        "id": "npdes-basics",
        "title": "NPDES Permit Basics",
        "url": "https://www.epa.gov/npdes/npdes-permit-basics",
        "publisher": "US Environmental Protection Agency"
      },
      {
        "id": "pretreatment",
        "title": "Pretreatment Roles and Responsibilities: Industrial Users",
        "url": "https://www.epa.gov/npdes/pretreatment-roles-and-responsibilities-industrial-users",
        "publisher": "US Environmental Protection Agency"
      },
      {
        "id": "san-jose",
        "title": "Industrial Wastewater Discharge Permits",
        "url": "https://www.sanjoseca.gov/your-government/departments-offices/environmental-services/water-utilities/stormwater-wastewater/businesses/industrial-commercial-facilities/industrial-wastewater-discharge-permits",
        "publisher": "City of San José"
      },
      {
        "id": "construction-stormwater",
        "title": "Stormwater Discharges from Construction Activities",
        "url": "https://www.epa.gov/npdes/stormwater-discharges-construction-activities",
        "publisher": "US Environmental Protection Agency"
      },
      {
        "id": "industrial-stormwater",
        "title": "Stormwater Discharges from Industrial Activities",
        "url": "https://www.epa.gov/npdes/stormwater-discharges-industrial-activities",
        "publisher": "US Environmental Protection Agency"
      },
      {
        "id": "msgp-continuance",
        "title": "Administrative Continuance of EPA's 2021 MSGP",
        "url": "https://www.epa.gov/npdes/administrative-continuance-epas-2021-msgp",
        "publisher": "US Environmental Protection Agency"
      },
      {
        "id": "section-404",
        "title": "Overview of Clean Water Act Section 404",
        "url": "https://www.epa.gov/cwa-404/overview-clean-water-act-section-404",
        "publisher": "US Environmental Protection Agency"
      },
      {
        "id": "section-401",
        "title": "Section 401 of the Clean Water Act",
        "url": "https://www.epa.gov/cwa-401",
        "publisher": "US Environmental Protection Agency"
      },
      {
        "id": "spcc",
        "title": "Does the Spill Prevention, Control, and Countermeasure Rule Apply to Your Facility?",
        "url": "https://www.epa.gov/oil-spills-prevention-and-preparedness-regulations/does-spill-prevention-control-and-countermeasure",
        "publisher": "US Environmental Protection Agency"
      },
      {
        "id": "san-jose-project",
        "title": "San Jose Data Center project and docket",
        "publisher": "California Energy Commission",
        "url": "https://www.energy.ca.gov/powerplant/backup-generating-system/san-jose-data-center"
      },
      {
        "id": "san-jose-connections",
        "title": "San Jose Data Center Notice of Determination, July 2026",
        "publisher": "Santa Clara Valley Water District",
        "url": "https://ceqanet.lci.ca.gov/2021020002/8"
      },
      {
        "id": "san-jose-dewatering",
        "title": "San Jose Data Center dewatering encroachment Notice of Determination",
        "publisher": "Santa Clara Valley Water District",
        "url": "https://ceqanet.lci.ca.gov/2021020002/10"
      },
      {
        "id": "pittsburg-water-budget",
        "title": "October 2025 Pittsburg Initial Study, water and sewer demand tables 3-2 through 3-4",
        "publisher": "California Energy Commission",
        "url": "https://efiling.energy.ca.gov/GetDocument.aspx?DocumentContentId=103633&tn=266581#page=30",
        "linkLabel": "Pittsburg water demand tables"
      },
      {
        "id": "pittsburg-connection",
        "title": "Pittsburg Initial Study, section 5.18, proposed recycled-water connection",
        "publisher": "California Energy Commission",
        "url": "https://efiling.energy.ca.gov/GetDocument.aspx?DocumentContentId=103633&tn=266581#page=351",
        "linkLabel": "Pittsburg connection record"
      },
      {
        "id": "pittsburg-final-study",
        "title": "November 2025 Final Initial Study supplement, preface identifying sections revised",
        "publisher": "California Energy Commission",
        "url": "https://efiling.energy.ca.gov/GetDocument.aspx?DocumentContentId=104730&tn=267708#page=5",
        "linkLabel": "Pittsburg final study preface"
      },
      {
        "id": "quincy-reuse",
        "title": "Quincy water reuse treatment system and makeup water supplies",
        "publisher": "US Environmental Protection Agency",
        "url": "https://www.epa.gov/waterreuse/water-reuse-case-study-quincy-washington",
        "linkLabel": "EPA Quincy case study"
      }
    ],
    "relatedSlugs": [
      "data-center-refrigerant-compliance",
      "data-center-fuel-storage-spcc-tier-ii"
    ],
    "updatedDate": "2026-11-24",
    "dataset": {
      "name": "San José data center water and dewatering records",
      "description": "Six source-linked records from two Valley Water notices covering planned water, sewer and drainage connections and an approved construction dewatering encroachment, with verification questions for each.",
      "spatialCoverage": "San José, California, United States",
      "temporalCoverage": "2026-07-14/2026-10-20",
      "sourceIds": [
        "san-jose-connections",
        "san-jose-dewatering"
      ]
    },
    "additionalDatasets": [
      {
        "anchor": "dataset-reclaimed-water",
        "datePublished": "2026-11-24",
        "name": "Data center reclaimed-water budgets for Pittsburg and Quincy",
        "description": "Four recycled-water demand rows and totals for the proposed Pittsburg Data Hub, with separate domestic and sewer figures, plus water sources and EPA’s estimated savings for Quincy’s operating reuse system.",
        "sourceIds": ["pittsburg-water-budget", "pittsburg-connection", "pittsburg-final-study", "quincy-reuse"],
        "spatialCoverage": "Pittsburg, California, and Quincy, Washington, United States",
        "temporalCoverage": "2021-06-30/2025-11-21"
      }
    ]
  }
]
