            ],
            "rows": [
              [
                "Network model",
                "Discom 33 kV and STU 66 to 400 kV substations, lines and transformers around the site for each study year, with inter-state elements where the load may connect at 400 kV"
              ],
              [
                "Connection options",
                "Each substation that could supply the load at the voltage its contract demand falls under in the state supply code, plus line-in line-out options"
              ],
              [
                "Cases",
                "Peak and light-load conditions, near-term and later years, with other announced data centre and industrial loads in and out"
              ],
              [
                "Contingencies",
                "AC load flow at N-0 and N-1 to the state grid code criteria, for example loss of a 220 kV double-circuit line or an interconnecting transformer"
              ],
              [
                "Limits",
                "Thermal and voltage limits, the element that binds first and at what MW, and substation capacity limits in the grid code"
              ],
              [
                "Upgrades and date",
                "The augmentation that lifts each limit, an indicative cost range and an energisation range, with the approvals each depends on"
              ]
            ],
            "sourceIds": [
              "merc-sop",
              "merc-grid"
            ]
          },
          {
            "type": "paragraph",
            "text": "The method is the same as a US utility-grade study; what changes is the hierarchy of who studies and approves the connection, and the planning criteria each state sets."
          },
          {
            "type": "links",
            "label": "Method",
            "items": [
              {
                "label": "Utility-grade power study (method)",
                "slug": "utility-grade-power-study"
              },
              {
                "label": "N-1 contingency analysis (method)",
                "slug": "n-1-contingency-analysis-data-center"
              },
              {
                "label": "How to check substation capacity (method)",
                "slug": "data-center-substation-capacity-check"
              }
            ]
          }
        ]
      },
      {
        "id": "criteria",
        "heading": "The planning tests a new load must pass",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Maharashtra’s State Grid Code 2020 requires the intra-state transmission system to withstand, without load curtailment, the outage of a 132 kV double-circuit line, a 220 kV double-circuit line, a 400 kV single-circuit line or a single interconnecting transformer. The outage of one transformer at a 66 kV or higher substation must not overload the rest, and new substations can be proposed when urban transformers exceed 70% loading. A single substation should not normally exceed 250 MVA at 132 kV, 500 MVA at 220 kV or 2,000 MVA at 400 kV.",
            "sourceIds": [
              "merc-grid"
            ]
          },
          {
            "type": "paragraph",
            "text": "For inter-state access, bulk consumers of 50 MW or more apply for GNA to the nodal agency, the Central Transmission Utility, under CERC’s GNA regulations. CERC’s June 2026 draft amendment would grant GNA to entities seeking dual connectivity, such as data centres, only after the nodal agency carries out technical studies.",
            "sourceIds": [
              "cerc-gna",
              "cerc-draft",
              "pib-ists26"
            ]
          }
        ]
      },
      {
        "id": "public-data",
        "heading": "What data is public, and what is not",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Public: state supply codes and grid codes, tariff orders, CERC regulations and drafts, and the transmission utilities’ published plans.",
              "Thin: the CTUIL rolling plan study report we retrieved for 2026-27 does not mention data centres, and we found no CTUIL or Grid-India document naming schemes for the Navi Mumbai, Chennai, Hyderabad or Visakhapatnam clusters.",
              "Moving: CEA set up a committee on data centres and grid stability in 2026, and NITI Aayog has asked states to verify power and water capacity before clearing projects."
            ],
            "sourceIds": [
              "ctuil-plan",
              "knn-cea",
              "niti-print"
            ]
          },
          {
            "type": "paragraph",
            "text": "That gap is why a screening study in India leans on the substation and line data that can be assembled, the announced loads competing for the same substation, and direct questions to the discom and STU."
          }
        ]
      },
      {
        "id": "ai-loads",
        "heading": "Why AI loads change the study",
        "blocks": [
          {
            "type": "paragraph",
            "text": "S.K. Soonee, founding CEO of POSOCO, and Parikshit Pareek of IIT Roorkee have written that a voltage disturbance can trigger data centre protection that shifts load to backup, and that such silent exits can remove gigawatts of load in seconds, producing frequency overshoot. They argue that data centre load characteristics, such as planned IT load, PUE, UPS configuration, backup mode and commissioning timelines, should be integrated into CEA’s transmission and distribution planning criteria, and that interconnection standards should require voltage ride-through. A draft CEA connectivity standard of July 2026 would bring bulk consumers at 33 kV and above under common technical standards.",
            "sourceIds": [
              "soonee",
              "cea-conn"
            ]
          }
        ]
      },
      {
        "id": "firm",
        "heading": "What makes a number firm",
        "blocks": [
          {
            "type": "paragraph",
            "text": "A screening study does not commit a discom or transmission utility to anything. The number becomes firm when the discom sanctions the load and the STU approves the substation and bay works, or, for inter-state access, when the nodal agency grants GNA. The study’s value is in arriving at that application with the right connection point, the right MW and the right questions.",
            "sourceIds": [
              "cerc-gna"
            ]
          },
          {
            "type": "links",
            "label": "Power guides for India",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          }
        ]
      },
      {
        "id": "invariant",
        "heading": "How Invariant helps",
        "blocks": [
          {
            "type": "paragraph",
            "text": "For a site or shortlist in India, Invariant checks how the site gets power: the discom or transmission connection, the voltage the load falls under, the nearest substations, the open access or captive route and the document behind the MW. We also screen seismic zone, flood history, groundwater status and airport height limits, and map the central and state approvals with the authority behind each. Send the state, the MW and the date you need power."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "What is a power study for a data centre?",
        "answer": "A load flow study of the network around a site that estimates how many MW each nearby substation can supply at N-0 and N-1, what element limits it, which upgrade lifts it and roughly when power could be available.",
        "sourceIds": [
          "merc-grid"
        ]
      },
      {
        "question": "What N-1 criteria apply to a data centre connection in India?",
        "answer": "Each state grid code sets them. Maharashtra’s requires the system to withstand loss of a 132 kV or 220 kV double-circuit line, a 400 kV single-circuit line or a single interconnecting transformer without load curtailment.",
        "sourceIds": [
          "merc-grid"
        ]
      },
      {
        "question": "Who studies a data centre connection in India?",
        "answer": "The discom and state transmission utility for supply at up to 220 kV through the state network; for bulk consumers of 50 MW or more applying for inter-state access, the nodal agency (the Central Transmission Utility) decides the GNA application under CERC’s regulations, and a June 2026 draft would require it to carry out technical studies for dual-connected entities.",
        "sourceIds": [
          "cerc-gna",
          "cerc-draft",
          "pib-ists26"
        ]
      },
      {
        "question": "Can a power study guarantee a connection date?",
        "answer": "No. Only the discom’s sanction and the transmission utility’s approval of the works, or a GNA grant for inter-state access, make the MW and date firm. A study tells you where and how much to apply for.",
        "sourceIds": [
          "cerc-gna"
        ]
      },
      {
        "question": "Is transmission data for Indian data centre clusters public?",
        "answer": "Partly. Grid codes, supply codes, tariff orders and CERC documents are public, but we found no CTUIL or Grid-India plan naming transmission schemes for the main data centre clusters.",
        "sourceIds": [
          "ctuil-plan"
        ]
      }
    ],
    "sources": [
      {
        "id": "merc-sop",
        "title": "MERC Electricity Supply Code and Standards of Performance Regulations 2021",
        "url": "https://www.mahadiscom.in/consumer/wp-content/uploads/2025/08/MERC-SOP-including-PQ-Reg-2021.pdf",
        "publisher": "Maharashtra Electricity Regulatory Commission"
      },
      {
        "id": "merc-grid",
        "title": "MERC State Grid Code Regulations 2020",
        "url": "https://merc.gov.in/wp-content/uploads/2022/07/Regulation-English.pdf",
        "publisher": "Maharashtra Electricity Regulatory Commission"
      },
      {
        "id": "cerc-gna",
        "title": "CERC (Connectivity and General Network Access to the inter-State Transmission System) Regulations 2022",
        "url": "https://cercind.gov.in/Regulations/175-Notification.pdf",
        "publisher": "Central Electricity Regulatory Commission"
      },
      {
        "id": "cerc-draft",
        "title": "Draft GNA Fourth Amendment, explanatory memorandum (16 June 2026)",
        "url": "https://www.cercind.gov.in/2026/draft_reg/EM_GNA-fourth-Amnd.pdf",
        "publisher": "Central Electricity Regulatory Commission"
      },
      {
        "id": "pib-ists26",
        "title": "Waiver of ISTS charges for renewable energy projects (Rajya Sabha reply, 17 March 2026)",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2241170",
        "publisher": "PIB, Ministry of New and Renewable Energy"
      },
      {
        "id": "ctuil-plan",
        "title": "ISTS rolling plan study report 2026-27",
        "url": "https://www.ctuil.in/uploads/annual_rolling_plan/AI_Study%20Report%202026-27_Version11-Final.pdf",
        "publisher": "CTUIL"
      },
      {
        "id": "knn-cea",
        "title": "CEA sets up committee to assess data centres’ impact on power grid stability",
        "url": "https://knnindia.co.in/news/newsdetails/sectors/energy/cea-sets-up-committee-to-assess-data-centres-impact-on-power-grid-stability",
        "publisher": "KNN India"
      },
      {
        "id": "niti-print",
        "title": "NITI Aayog asks states to verify power and water capacity before clearing data centre projects",
        "url": "https://theprint.in/tech/niti-aayog-asks-states-to-verify-power-water-capacity-before-clearing-data-centre-projects/3072365/",
        "publisher": "ThePrint"
      },
      {
        "id": "soonee",
        "title": "Powering the AI era: preparing the grid for the data centre boom",
        "url": "https://powerline.net.in/2025/12/09/powering-the-ai-era-preparing-the-grid-for-the-data-centre-boom/",
        "publisher": "Power Line"
      },
      {
        "id": "cea-conn",
        "title": "CEA issues draft Technical Standards for Connectivity to the Grid Regulations 2026",
        "url": "https://indianinfrastructure.com/2026/07/14/cea-issues-draft-cea-technical-standards-for-connectivity-to-the-grid-regulations-2026/",
        "publisher": "Indian Infrastructure"
      }
    ],
    "relatedSlugs": [
      "data-centre-grid-connection-india",
      "utility-grade-power-study",
      "n-1-contingency-analysis-data-center",
      "data-centre-site-due-diligence-india"
    ]
  },
  {
    "slug": "data-centre-backup-power-dg-sets-india",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "Diesel generator rules for data centres in India (2026): CPCB IV genset norms, pollution category and PESO diesel storage",
    "description": "Which rules govern data centre backup generators in India: CPCB IV norms for sets up to 800 kW, older standards above 800 kW, the genset-based pollution category, PESO diesel storage thresholds and Delhi NCR curbs.",
    "date": "2026-11-21",
    "readMinutes": 6,
    "intro": "Backup generators at an Indian data centre answer to three sets of rules: engine emission norms, the state pollution board’s consent category, and petroleum storage licensing. Emission limits notified by G.S.R. 804(E) of 3 November 2022, which CAQM calls CPCB IV, apply to new genset engines up to 800 kW from 1 July 2023; diesel engines above 800 kW fall under standards notified in 2002. Under CPCB’s January 2025 classification, a data centre whose only pollution source is gensets is Orange if it has 1 MVA or more on liquid fuel and Green if on gaseous fuel. If the diesel stored is Class B petroleum (confirm the class with PESO), storage above 2,500 litres needs a licence and above 25,000 litres a PESO licence.",
    "takeaways": [
      "G.S.R. 804(E) (CPCB IV) sets emission limits for new genset engines up to 800 kW from 1 July 2023.",
      "Diesel engines above 800 kW are covered by concentration-based standards notified in 2002 and regulated by state pollution control boards.",
      "Genset capacity and fuel decide the pollution category: 1 MVA or more on liquid fuel is Orange; on gaseous fuel, Green.",
      "For Class B petroleum (confirm the class with PESO): no licence below 2,500 litres, district licence to 25,000 litres, PESO licence above."
    ],
    "sections": [
      {
        "id": "emission-norms",
        "heading": "Emission norms for data centre gensets",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Emission limits for new genset engines up to 800 kW were notified by G.S.R. 804(E) of 3 November 2022 and apply from 1 July 2023, as reported by SCC Online; CAQM refers to these standards as CPCB IV. For engines up to 800 kW, compliance is certified at manufacture: CPCB’s system and procedure provides for a type approval certificate and conformity of production certificates for each engine family.",
            "sourceIds": [
              "scc-804",
              "caqm-grap",
              "cpcb-sys"
            ]
          },
          {
            "type": "table",
            "columns": [
              "Engine size",
              "Standard",
              "How compliance is shown"
            ],
            "rows": [
              [
                "Up to 800 kW",
                "G.S.R. 804(E) (CPCB IV), from 1 July 2023",
                "Type approval and conformity of production at manufacture"
              ],
              [
                "Above 800 kW",
                "Standards notified in 2002 (G.S.R. 489(E)); for sets commissioned from 1 July 2005: CO 150 mg/Nm3, NMHC 100 mg/Nm3, PM 75 mg/Nm3 on diesel, NOx 710 ppm(v), or 360 ppm(v) in larger plants",
                "Regulated by the state pollution control board"
              ],
              [
                "Noise, diesel sets up to 1,000 kVA made from 1 January 2005",
                "75 dB(A) at 1 m from the enclosure surface",
                "Integral acoustic enclosure fitted at manufacture"
              ]
            ],
            "sourceIds": [
              "scc-804",
              "cpcb-sys",
              "cpcb-800",
              "cpcb-noise"
            ]
          },
          {
            "type": "paragraph",
            "text": "The NOx limit for sets above 800 kW depends on the total engine rating of the plant and the area category; check the CPCB standard for the version that applies to a given site.",
            "sourceIds": [
              "cpcb-800"
            ]
          }
        ]
      },
      {
        "id": "category",
        "heading": "Pollution category and consent",
        "blocks": [
          {
            "type": "paragraph",
            "text": "CPCB’s January 2025 classification says projects such as data centres whose pollution potential comes only from gensets may be classified by genset capacity and fuel. Gensets totalling under 1,000 kVA may not need additional classification. Gensets totalling 1 MVA or more on liquid fuel are Orange (pollution index 60.0); on gaseous fuel, Green (50.5). Separately, a building construction project of 20,000 sq m or more of built-up area is Orange.",
            "sourceIds": [
              "cpcb-class"
            ]
          },
          {
            "type": "paragraph",
            "text": "CPCB says the classification may be used for consent management and inspection frequency, and generator buildings appear in environmental clearances for large campuses: one 2025 Maharashtra clearance covered two data centre buildings, two DG buildings and a substation. Gas gensets are therefore a consent question as well as a fuel question.",
            "sourceIds": [
              "cpcb-class",
              "nxtra-ec"
            ]
          },
          {
            "type": "links",
            "label": "Consents",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              }
            ]
          }
        ]
      },
      {
        "id": "fuel",
        "heading": "Diesel storage under the Petroleum Rules 2002",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Class B petroleum stored",
              "Licence"
            ],
            "rows": [
              [
                "Below 2,500 litres",
                "No licence needed"
              ],
              [
                "2,500 to 25,000 litres",
                "Licence from the district authority"
              ],
              [
                "Above 25,000 litres",
                "PESO licence, applied for through the National Single Window System and the PESO portal"
              ]
            ],
            "sourceIds": [
              "peso-faq"
            ]
          },
          {
            "type": "paragraph",
            "text": "PESO lists diesel (HSD) among products that need a licence under the Petroleum Rules 2002. Class B covers flash points from 23°C to below 65°C; confirm the class of the fuel specified for the site with PESO before relying on these thresholds.",
            "sourceIds": [
              "peso-list"
            ]
          }
        ]
      },
      {
        "id": "ncr",
        "heading": "Delhi NCR and the Graded Response Action Plan",
        "blocks": [
          {
            "type": "paragraph",
            "text": "In Delhi NCR, the Commission for Air Quality Management regulates the use of DG sets, particularly during restrictions under the Graded Response Action Plan. Its schedule, as summarised by the Delhi Pollution Control Committee in June 2025, places no restriction, even under GRAP, on gensets of up to 800 kW that meet the G.S.R. 804(E) standards. For larger sets, check the current CAQM directions and stack standards for the site before relying on generator run hours in a Noida or Gurugram design.",
            "sourceIds": [
              "caqm-grap",
              "dpcc-dg"
            ]
          }
        ]
      },
      {
        "id": "state-terms",
        "heading": "State policy terms for backup power",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Uttar Pradesh 2026: service FAR extended to 40% for DG sets, DG space outside FAR, and multi-level DG stacking allowed with a fire NOC.",
              "Telangana and Odisha policies list a fuel subsidy for backup power, and Telangana exempts data centres from statutory power cuts, per Cushman & Wakefield’s policy comparison.",
              "Andhra Pradesh: generating units above 10 kW need Electrical Inspector inspection before commissioning under its March 2026 order."
            ],
            "sourceIds": [
              "up-dc26-go",
              "cw-policies",
              "ap-go17"
            ]
          },
          {
            "type": "links",
            "label": "Power guides for India",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          }
        ]
      },
      {
        "id": "invariant",
        "heading": "How Invariant helps",
        "blocks": [
          {
            "type": "paragraph",
            "text": "For a site or shortlist in India, Invariant checks how the site gets power: the discom or transmission connection, the voltage the load falls under, the nearest substations, the open access or captive route and the document behind the MW. We also screen seismic zone, flood history, groundwater status and airport height limits, and map the central and state approvals with the authority behind each. Send the state, the MW and the date you need power."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "What emission norms apply to data centre generators in India?",
        "answer": "Emission limits under G.S.R. 804(E), known as CPCB IV, apply to new genset engines up to 800 kW from 1 July 2023. Diesel engines above 800 kW fall under standards notified in 2002, regulated by the state pollution control board.",
        "sourceIds": [
          "scc-804",
          "caqm-grap",
          "cpcb-800"
        ]
      },
      {
        "question": "What pollution category is a data centre in India?",
        "answer": "Under CPCB’s January 2025 classification, a data centre whose only pollution source is gensets may be categorised by genset capacity and fuel: Orange with 1 MVA or more on liquid fuel, Green with 1 MVA or more on gaseous fuel. A building construction project of 20,000 sq m or more of built-up area is separately Orange.",
        "sourceIds": [
          "cpcb-class"
        ]
      },
      {
        "question": "Does a data centre need a PESO licence for diesel storage?",
        "answer": "For Class B petroleum, storage above 25,000 litres needs a PESO licence, and 2,500 to 25,000 litres a district licence. Confirm the fuel class with PESO.",
        "sourceIds": [
          "peso-faq",
          "peso-list"
        ]
      },
      {
        "question": "Can data centres run diesel generators in Delhi NCR during GRAP?",
        "answer": "CAQM’s schedule, as summarised by the Delhi Pollution Control Committee, places no restriction, even under GRAP, on gensets up to 800 kW that meet the G.S.R. 804(E) standards. For larger sets, check the current CAQM directions for the site.",
        "sourceIds": [
          "dpcc-dg"
        ]
      }
    ],
    "sources": [
      {
        "id": "scc-804",
        "title": "New emission standards notified vide Environment (Protection) Third Amendment Rules 2022",
        "url": "https://www.scconline.com/blog/post/2022/11/07/new-emission-standards-notified-vide-environment-protection-third-amendment-rules-2022/",
        "publisher": "SCC Online"
      },
      {
        "id": "caqm-grap",
        "title": "Direction on DG sets under GRAP",
        "url": "https://caqm.nic.in/WriteReadData/LINKS/Direction%20No-768acf87c5-a940-4f9c-94fe-75b90691030f.pdf",
        "publisher": "Commission for Air Quality Management"
      },
      {
        "id": "cpcb-sys",
        "title": "System and procedure for compliance with emission limits for diesel genset engines up to 800 kW",
        "url": "https://cpcb.nic.in/uploads/Standerds/Generator-Set/divisionsofheadoffice/Sys_Prod_for_Emiss_Comp_of_DGSets.pdf",
        "publisher": "Central Pollution Control Board"
      },
      {
        "id": "cpcb-800",
        "title": "Emission standards for diesel engines above 800 kW",
        "url": "https://cpcb.nic.in/uploads/Standerds/Generator-Set/divisionsofheadoffice/Emission-Standards%20for-Diesel-Engines-more-than-800-KW.pdf",
        "publisher": "Central Pollution Control Board"
      },
      {
        "id": "cpcb-noise",
        "title": "System and procedure for compliance with noise limits for diesel generator sets up to 1000 kVA",
        "url": "https://cpcb.nic.in/uploads/Standerds/Generator-Set/divisionsofheadoffice/generator1000diesel.pdf",
        "publisher": "Central Pollution Control Board"
      },
      {
        "id": "cpcb-class",
        "title": "Classification of sectors into Red, Orange, Green, White and Blue categories (January 2025)",
        "url": "https://jspcb.org.in/wp-content/uploads/2025/11/CPCB-directions-Classification.pdf",
        "publisher": "Central Pollution Control Board"
      },
      {
        "id": "nxtra-ec",
        "title": "Environmental clearance for a Navi Mumbai data centre (21 November 2025)",
        "url": "https://assets.airtel.in/nxtra/pdf/EC_Environmental_Clearance_Certificate_Nxtra%20Mahape_DC-02_25.11.25.pdf",
        "publisher": "SEIAA Maharashtra"
      },
      {
        "id": "peso-faq",
        "title": "FAQs on the Petroleum Rules 2002 (August 2024)",
        "url": "https://peso.gov.in/web/sites/default/files/2024-08/Revised%20FAQs%20on%20PR%202002%20PDF.pdf",
        "publisher": "PESO"
      },
      {
        "id": "peso-list",
        "title": "List of petroleum requiring licence",
        "url": "https://peso.gov.in/web/sites/default/files/2024-12/List%20of%20Petroleum%20Requiring%20License.pdf",
        "publisher": "PESO"
      },
      {
        "id": "dpcc-dg",
        "title": "Office order of 3 June 2025 summarising CAQM directions on DG sets (annexed to its reply in OA 216 of 2026)",
        "url": "https://www.greentribunal.gov.in/sites/default/files/news_updates/Response%20of%20DPCC%20in%20OA%20NO%20216%20of%202026%20Shriya%20Kumawat%20Vs%20MoEF%20and%20CC%20and%20Ors.pdf",
        "publisher": "Delhi Pollution Control Committee, via National Green Tribunal"
      },
      {
        "id": "up-dc26-go",
        "title": "Uttar Pradesh Data Center Policy 2026 (G.O. dated 9 July 2026)",
        "url": "https://uplc.up.gov.in/downloadmedia/siteContent/202608230935077722DC-policy-2026-English_230826.pdf",
        "publisher": "Government of Uttar Pradesh"
      },
      {
        "id": "cw-policies",
        "title": "Data centre policies in India: a statewise comparison",
        "url": "https://assets.cushmanwakefield.com/-/media/cw/apac/india/insights/data-centre-policies-in-india-a-statewise-comparison.pdf",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "ap-go17",
        "title": "G.O.Ms.No.17 (Energy), implementation of the CEA safety regulations 2023 (11 March 2026)",
        "url": "https://www.simpliance.in/download/file/dXBsb2Fkcy9nb3Z0bm90aWZpY2F0aW9uL09yZGVyIG9uIEltcGxlbWVudGF0aW9uIG9mIENlbnRyYWwgRWxlY3RyaWNpdHkgQXV0aG9yaXR5IChNZWFzdXJlcyBSZWxhdGluZyB0byBTYWZldHkgYW5kIEVsZWN0cmljIFN1cHBseSkgUmVndWxhdGlvbnMsIDIwMjMucGRm",
        "publisher": "Government of Andhra Pradesh"
      }
    ],
    "relatedSlugs": [
      "data-centre-approvals-india",
      "power-for-data-centres-india",
      "data-centres-in-noida",
      "data-centre-grid-connection-india"
    ]
  },
  {
    "slug": "national-data-centre-policy-india",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "National data centre policy India 2026: the 2020 draft, the 2025 consultation and what applies now",
    "description": "India has no notified national data centre policy as of November 2026. The 2020 MeitY draft never came into effect and talks reopened in August 2025. What applies instead, and what to watch.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "India does not have a notified national data centre policy. The Ministry of Electronics and Information Technology (MeitY) issued a Draft Data Centre Policy in November 2020, and it was never notified. MeitY reopened consultations in August 2025, and we found no notified final policy when we checked on 21 November 2026. Until there is one, national rules for data centres come from infrastructure status (October 2022), the Budget 2026-27 tax holiday for foreign cloud companies using Indian data centres, and data protection and localisation law. Several states have their own data centre policies with exemptions and incentives.",
    "takeaways": [
      "The 2020 MeitY draft was never notified; consultations restarted in August 2025.",
      "Data centres with a minimum capacity of 5 MW of IT load have had infrastructure status since 11 October 2022.",
      "Foreign cloud companies that procure data centre services in India are exempt on that income from tax year 2026-27 to tax year 2046-47.",
      "NITI Aayog released a Data Centre Evaluation Framework on 14 October 2026; it describes itself as guidance.",
      "Several states have their own data centre policies with exemptions and incentives."
    ],
    "sections": [
      {
        "id": "status",
        "heading": "Status of national data centre policy, November 2026",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "What exists",
              "Status"
            ],
            "rows": [
              [
                "National data centre policy",
                "MeitY draft issued November 2020",
                "Never notified"
              ],
              [
                "Policy consultation",
                "MeitY reopened talks in August 2025",
                "No notified final policy found as of 21 November 2026"
              ],
              [
                "Infrastructure status",
                "Harmonised Master List, notification of 11 October 2022, minimum 5 MW of IT load",
                "Notified"
              ],
              [
                "Cloud tax holiday",
                "Finance Act 2026, tax years 2026-27 to 2046-47",
                "Enacted; the Taxation and Other Laws (Amendment) Act 2026, which eases its conditions, received assent on 17 August 2026"
              ],
              [
                "Evaluation framework",
                "NITI Aayog Frontier Tech Hub, 14 October 2026",
                "Guidance only"
              ],
              [
                "Government capacity figure",
                "About 1,575 MW installed (Rajya Sabha reply, 7 August 2026)",
                "A parliamentary committee report quotes MeitY as keeping no official capacity data"
              ]
            ],
            "sourceIds": [
              "snr",
              "bwlegal",
              "hml",
              "pib-backgrounder",
              "prs",
              "ob-assent",
              "medianama-niti",
              "pib-cap",
              "medianama-meity"
            ]
          }
        ]
      },
      {
        "id": "drafts",
        "heading": "The 2020 draft and the 2025 consultation",
        "blocks": [
          {
            "type": "paragraph",
            "text": "MeitY issued the Draft Data Centre Policy in November 2020 and took feedback from stakeholders. It was never notified and never came into effect.",
            "sourceIds": [
              "snr"
            ]
          },
          {
            "type": "paragraph",
            "text": "MeitY reopened consultations on a national policy in August 2025. As reported by BW Legal World at the time, the framework under discussion included four Data Centre Economic Zones, single-window clearance and growth in tier 2 and tier 3 cities. In September 2025 Business Standard reported that the draft proposed a tax exemption of up to 20 years for data centre developers that meet capacity, power usage effectiveness and employment targets. Neither has been published as policy.",
            "sourceIds": [
              "bwlegal",
              "bs-draft"
            ]
          }
        ]
      },
      {
        "id": "what-applies",
        "heading": "What applies nationally while there is no policy",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Infrastructure status: a data centre housed in a dedicated or centralised building with a minimum capacity of 5 MW of IT load is an infrastructure sub-sector under the Communication category of the Harmonised Master List, notified on 11 October 2022.",
              "Tax holiday: foreign companies that provide cloud services globally using data centre services procured in India are exempt on that income from tax year 2026-27 to tax year 2046-47, and must serve Indian customers through an Indian reseller.",
              "Foreign investment: law firms read the FDI policy as allowing 100% foreign investment under the automatic route in companies engaged only in the data centre business.",
              "Data law: RBI, SEBI, IRDAI and CERT-In rules keep defined data and logs in India; under the DPDP Rules 2025 the government can require significant data fiduciaries to keep specified personal data in India from 13 May 2027."
            ],
            "sourceIds": [
              "hml",
              "pib-backgrounder",
              "khaitan",
              "rbi",
              "sebi",
              "irdai-cam",
              "certin",
              "taxmann-loc"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              }
            ]
          }
        ]
      },
      {
        "id": "niti-framework",
        "heading": "NITI Aayog's Data Centre Evaluation Framework (October 2026)",
        "blocks": [
          {
            "type": "paragraph",
            "text": "NITI Aayog's Frontier Tech Hub released a Data Centre Evaluation Framework on 14 October 2026. It asks for a centralised audit mechanism with MeitY as the nodal ministry, a State-wise Data Centre Approval Matrix in each state, one digital interface for clearances, a citation for every incentive (enabling notification, validity and responsible department), and design-stage assessment of PUE, WUE and CUE against published BIS standards with post-commissioning measurement.",
            "sourceIds": [
              "medianama-niti"
            ]
          },
          {
            "type": "paragraph",
            "text": "As reported by ThePrint, the framework also asks states to verify grid, water and land capacity before clearing projects and proposes bringing data centres under the Essential Services Maintenance Act. It is not binding.",
            "sourceIds": [
              "theprint-niti"
            ]
          }
        ]
      },
      {
        "id": "capacity",
        "heading": "What the government says about capacity and power",
        "blocks": [
          {
            "type": "paragraph",
            "text": "In a Rajya Sabha reply on 7 August 2026, the government said installed data centre capacity grew from 375 MW in 2020 to about 1,575 MW. It named Mumbai, Navi Mumbai, Chennai, Hyderabad, Bengaluru, Delhi NCR and Jamnagar as the main locations and Andhra Pradesh, Madhya Pradesh, Chhattisgarh and West Bengal as states where the industry is expanding. It said data centre capacity is less than 1% of installed power capacity and that the Central Electricity Authority estimates data centre power demand at about 17 GW up to 2031-32.",
            "sourceIds": [
              "pib-cap"
            ]
          },
          {
            "type": "paragraph",
            "text": "A parliamentary committee report quoted MeitY as saying that \"officially, no data is maintained in MeitY regarding the capacity of Data Centres\". Cushman & Wakefield put operational colocation and hyperscale cloud capacity at 1,789 MW in H1 2026.",
            "sourceIds": [
              "medianama-meity",
              "cw-h126"
            ]
          }
        ]
      },
      {
        "id": "watch",
        "heading": "What to watch next",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Notification of a final national data centre policy, and whether it creates Data Centre Economic Zones.",
              "Rules or schemes issued for the data centre tax exemption after the August 2026 amendment.",
              "Significant data fiduciary notifications and cross-border transfer rules under the DPDP framework, which apply from 13 May 2027.",
              "State renewals: the Tamil Nadu 2021 policy covered data centres incorporated up to 31 March 2026, and the West Bengal 2021 policy was valid for five years from September 2021."
            ],
            "sourceIds": [
              "prs",
              "taxmann-loc",
              "tn21",
              "wb21"
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in India, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does India have a national data centre policy in 2026?",
        "answer": "No. MeitY issued a draft in November 2020 that was never notified, and consultations reopened in August 2025. We found no notified national policy when we checked on 21 November 2026.",
        "sourceIds": [
          "snr",
          "bwlegal"
        ]
      },
      {
        "question": "What was the Draft Data Centre Policy 2020?",
        "answer": "A MeitY draft issued in November 2020 for data centre park developers, operators and the wider ecosystem. It was never notified and never came into effect.",
        "sourceIds": [
          "snr"
        ]
      },
      {
        "question": "Is the national data centre policy 2025 out?",
        "answer": "Not as a notified policy. MeitY reopened talks in August 2025; reported features include Data Centre Economic Zones and single-window clearance, and Business Standard reported a proposed tax exemption of up to 20 years for developers. We found no notified final policy as of November 2026.",
        "sourceIds": [
          "bwlegal",
          "bs-draft"
        ]
      },
      {
        "question": "Do data centres have infrastructure status in India?",
        "answer": "Yes. Since 11 October 2022, a data centre housed in a dedicated or centralised building with a minimum capacity of 5 MW of IT load is an infrastructure sub-sector under the Communication category of the Harmonised Master List.",
        "sourceIds": [
          "hml"
        ]
      },
      {
        "question": "How much data centre capacity does India have according to the government?",
        "answer": "About 1,575 MW installed, up from 375 MW in 2020, according to a Rajya Sabha reply of 7 August 2026. A parliamentary committee report quotes MeitY as saying it maintains no official data on data centre capacity.",
        "sourceIds": [
          "pib-cap",
          "medianama-meity"
        ]
      },
      {
        "question": "What is the NITI Aayog Data Centre Evaluation Framework?",
        "answer": "Guidance released on 14 October 2026 that asks for a state approval matrix, a single clearance interface, cited incentives and measured PUE, WUE and CUE. It describes itself as a guidance document, not an additional layer of regulation.",
        "sourceIds": [
          "medianama-niti"
        ]
      }
    ],
    "sources": [
      {
        "id": "snr",
        "title": "Indian Budget 2026-27: tax incentives for data centres",
        "url": "https://www.snrlaw.in/indian-budget-2026-27-tax-incentives-for-data-centres/",
        "publisher": "S&R Associates"
      },
      {
        "id": "bwlegal",
        "title": "MeitY resumes National Data Centre Policy talks",
        "url": "https://www.bwlegalworld.com/article/meity-resumes-national-data-centre-policy-talks-experts-seek-global-alignment-567223",
        "publisher": "BW Legal World"
      },
      {
        "id": "bs-draft",
        "title": "Govt proposes tax exemption of up to 20 years for data centre developers",
        "url": "https://www.business-standard.com/industry/news/govt-20yr-tax-holiday-gst-credit-data-centre-policy-125091400441_1.html",
        "publisher": "Business Standard"
      },
      {
        "id": "hml",
        "title": "Harmonised Master List of Infrastructure Sub-sectors, notification of 11 October 2022",
        "url": "https://www.pppinindia.gov.in/report/Harmonised%20Master%20list%20of%20Infrastruture%20sub%20sectors%202022_1685079764.pdf",
        "publisher": "Ministry of Finance, Department of Economic Affairs"
      },
      {
        "id": "pib-backgrounder",
        "title": "Backgrounder: tax holiday for cloud and AI infrastructure",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2227953",
        "publisher": "PIB"
      },
      {
        "id": "prs",
        "title": "The Taxation and Other Laws (Amendment) Bill, 2026",
        "url": "https://prsindia.org/billtrack/the-taxation-and-other-laws-amendment-bill-2026",
        "publisher": "PRS Legislative Research"
      },
      {
        "id": "ob-assent",
        "title": "Amendment to Taxation Act, Payment and Settlement Systems Act get President's assent",
        "url": "https://www.outlookbusiness.com/economy-and-policy/amendment-to-taxation-act-payment-and-settlement-systems-act-get-presidents-assent",
        "publisher": "Outlook Business (PTI)"
      },
      {
        "id": "khaitan",
        "title": "Data centres in India: a legal outlook for an emerging asset",
        "url": "https://www.khaitanco.com/sites/default/files/2024-08/Data%20Centres%20in%20India_%20A%20Legal%20Outlook%20for%20Emerging%20Asset%20-%20Lexology.pdf",
        "publisher": "Khaitan & Co"
      },
      {
        "id": "rbi",
        "title": "Storage of payment system data, circular of 6 April 2018",
        "url": "https://www.rbi.org.in/Scripts/NotificationUser.aspx?Id=11244&Mode=0",
        "publisher": "Reserve Bank of India"
      },
      {
        "id": "sebi",
        "title": "Framework for adoption of cloud services by SEBI regulated entities, 6 March 2023",
        "url": "https://www.sebi.gov.in/legal/circulars/mar-2023/framework-for-adoption-of-cloud-services-by-sebi-regulated-entities-res-_68740.html",
        "publisher": "Securities and Exchange Board of India"
      },
      {
        "id": "irdai-cam",
        "title": "Primer on the IRDAI Information and Cyber Security Guidelines, 2023",
        "url": "https://corporate.cyrilamarchandblogs.com/2024/01/primer-on-irdai-information-and-cyber-security-guidelines-2023/",
        "publisher": "Cyril Amarchand Mangaldas"
      },
      {
        "id": "certin",
        "title": "Directions under Section 70B(6) of the IT Act, 28 April 2022",
        "url": "https://www.cert-in.org.in/PDF/CERT-In_Directions_70B_28.04.2022.pdf",
        "publisher": "CERT-In, Ministry of Electronics and IT"
      },
      {
        "id": "taxmann-loc",
        "title": "Data localisation and cross-border transfer under the DPDP Act and Rules",
        "url": "https://www.taxmann.com/post/blog/data-localisation-cross-border-transfer-dpdp",
        "publisher": "Taxmann"
      },
      {
        "id": "medianama-niti",
        "title": "NITI Aayog data centre evaluation framework",
        "url": "https://www.medianama.com/2026/10/223-niti-aayog-meity-data-centre-evaluation/",
        "publisher": "MediaNama"
      },
      {
        "id": "theprint-niti",
        "title": "NITI Aayog asks states to verify power and water capacity before clearing data centre projects",
        "url": "https://theprint.in/tech/niti-aayog-asks-states-to-verify-power-water-capacity-before-clearing-data-centre-projects/3072365/",
        "publisher": "ThePrint"
      },
      {
        "id": "pib-cap",
        "title": "Data centre capacity, energy and water use: reply in the Rajya Sabha, 7 August 2026",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2298108",
        "publisher": "PIB, Ministry of Electronics and IT"
      },
      {
        "id": "medianama-meity",
        "title": "MeitY tells parliamentary panel it keeps no official data centre capacity data",
        "url": "https://www.medianama.com/2026/10/223-meity-data-centre-parliament-panel-mea/",
        "publisher": "MediaNama"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "tn21",
        "title": "Tamil Nadu Data Centre Policy 2021 (G.O. and policy text)",
        "url": "https://www.nsws.gov.in/s3fs/2021-12/Data%20Centre%20Policy%202021.pdf",
        "publisher": "Government of Tamil Nadu, IT Department, via National Single Window System"
      },
      {
        "id": "wb21",
        "title": "West Bengal Data Centre Policy 2021, notification 490-Estt/ITE-18011/2/2021 of 6 September 2021",
        "url": "https://wbxpress.com/west-bengal-data-centre-policy-2021/",
        "publisher": "Department of IT and Electronics, West Bengal (text via wbxpress)"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centre-incentives-india-central",
      "dpdp-data-localisation-data-centres-india",
      "data-centres-in-india",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "data-centre-incentives-india-central",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "Data centre infrastructure status, tax holiday and SEZs in India: central incentives (2026)",
    "description": "Central incentives for data centres in India: infrastructure status for 5 MW+ IT load since October 2022, the tax holiday to 2047 for cloud services, FDI rules, and what the SEZ changes do not cover.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "At the national level, an Indian data centre gets three things. Since 11 October 2022, a data centre with a minimum capacity of 5 MW of IT load is an infrastructure sub-sector. From tax year 2026-27 to tax year 2046-47, foreign companies that provide cloud services globally using data centre services procured in India are exempt from Indian tax on that income, under the Finance Act 2026; the Taxation and Other Laws (Amendment) Act 2026, which received assent on 17 August 2026, eased its conditions. And law firms read the FDI policy as allowing 100% foreign investment under the automatic route for companies engaged only in the data centre business.",
    "takeaways": [
      "Infrastructure status needs a dedicated or centralised building and a minimum capacity of 5 MW of IT load.",
      "The tax holiday benefits the foreign cloud company; profits of the Indian data centre company and the reseller remain taxable.",
      "The August 2026 amendment drops the notification and approved-scheme conditions and extends the holiday to data centres leased and operated by an Indian company.",
      "The June 2025 SEZ land relaxations cover semiconductor and electronic component manufacturing; data centres are not among the listed sectors."
    ],
    "sections": [
      {
        "id": "summary",
        "heading": "Central incentives at a glance",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Incentive",
              "What it gives",
              "Who qualifies",
              "Status"
            ],
            "rows": [
              [
                "Infrastructure status",
                "Easier access to institutional credit at lower rates (PTI report)",
                "Data centre in a dedicated or centralised building, minimum 5 MW of IT load",
                "Notified 11 October 2022"
              ],
              [
                "Tax holiday",
                "Exemption on a foreign company’s income from data centre services procured in India",
                "Foreign cloud company that does not own or operate the facility and sells to Indian users through an Indian reseller",
                "Tax years 2026-27 to 2046-47"
              ],
              [
                "Safe harbour",
                "15% margin on cost where the Indian data centre provider is a related entity",
                "Related-party data centre services",
                "Proposed in Budget 2026-27"
              ],
              [
                "Foreign investment",
                "100% under the automatic route",
                "Companies engaged only in the data centre business; investors from listed restricted countries such as China need prior approval",
                "Law-firm reading of the FDI policy"
              ],
              [
                "SEZ land relaxation",
                "Minimum land requirement cut from 50 hectares to 10 hectares",
                "Semiconductor and electronic component manufacturing units",
                "Data centres not among the listed sectors"
              ]
            ],
            "sourceIds": [
              "hml",
              "tribune-hml",
              "pib-budget",
              "snr",
              "khaitan",
              "sez-bs"
            ]
          }
        ]
      },
      {
        "id": "infrastructure-status",
        "heading": "Infrastructure status under the Harmonised Master List",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The Ministry of Finance added data centres to the Harmonised Master List of Infrastructure Sub-sectors, under Communication, by a notification dated 11 October 2022. The entry covers a \"Data Centre housed in a dedicated/centralized building for storage and processing of digital data applications with a minimum capacity of 5 MW of IT load.\"",
            "sourceIds": [
              "hml"
            ]
          },
          {
            "type": "paragraph",
            "text": "According to a PTI report at the time, the move helps data centre companies get easier access to institutional credit at lower rates and attract foreign investment.",
            "sourceIds": [
              "tribune-hml"
            ]
          }
        ]
      },
      {
        "id": "tax-holiday",
        "heading": "The tax holiday to 2047 for cloud services delivered from India",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The Budget of 1 February 2026 proposed a tax holiday till 2047 for foreign companies providing cloud services to customers globally using data centre services from India, with services to Indian customers provided through an Indian reseller entity. It also proposed a safe harbour of 15% on cost where the Indian data centre service provider is a related entity. Electronics and IT Minister Ashwini Vaishnaw said investments of around USD 70 billion were underway and around USD 90 billion had been announced.",
            "sourceIds": [
              "pib-budget"
            ]
          },
          {
            "type": "paragraph",
            "text": "The government backgrounder sets the window at tax year 2026-27 to tax year 2046-47 and says profits from domestic activity, including data centre services provided by the resident Indian data centre company and resale by the Indian reseller, remain taxable.",
            "sourceIds": [
              "pib-backgrounder"
            ]
          },
          {
            "type": "paragraph",
            "text": "The Finance Act 2026, notified on 30 March 2026, exempts a foreign company’s income \"by way of procuring data centre services from a specified data centre\", if the foreign company is notified by the central government, does not own or operate the physical infrastructure or resources of the data centre, sells to users in India only through an Indian reseller company and furnishes prescribed information. A specified data centre had to be set up under an approved scheme, notified by MeitY, and owned and operated by an Indian company.",
            "sourceIds": [
              "snr"
            ]
          },
          {
            "type": "paragraph",
            "text": "The Taxation and Other Laws (Amendment) Bill, 2026 passed the Lok Sabha on 6 August and the Rajya Sabha on 10 August 2026, and received the President’s assent on 17 August 2026. It removes the conditions that the foreign company be notified and that the data centre be set up under an approved scheme and notified, and extends the exemption to data centres leased and operated by an Indian company. Check any rules or schemes issued under it before relying on the amended conditions.",
            "sourceIds": [
              "prs",
              "ob-assent"
            ]
          }
        ]
      },
      {
        "id": "fdi",
        "heading": "Foreign investment in data centres",
        "blocks": [
          {
            "type": "paragraph",
            "text": "As Khaitan & Co read the FDI policy, 100% foreign investment is allowed under the automatic route in Indian companies or LLPs engaged only in the data centre business. If the company is also in other businesses, for example owning fibre assets, the investment conditions for those sectors apply as well. S&R Associates notes that investors from restricted countries (Pakistan, Afghanistan, Nepal, Bhutan, China including Hong Kong, Bangladesh and Myanmar) need prior government approval.",
            "sourceIds": [
              "khaitan",
              "snr"
            ]
          }
        ]
      },
      {
        "id": "sez-gift",
        "heading": "SEZs, GIFT City and data embassies",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The SEZ (Amendment) Rules 2025, in effect from 3 June 2025, cut the minimum land requirement for semiconductor and electronic component manufacturing units in SEZs from 50 hectares to 10 hectares. The sectors listed, such as semiconductors, printed circuit boards, lithium-ion cells and IT hardware components, do not include data centres.",
            "sourceIds": [
              "sez-bs"
            ]
          },
          {
            "type": "paragraph",
            "text": "In the Budget 2023-24 speech the Finance Minister said that, for countries looking for digital continuity solutions, the government would facilitate data embassies in GIFT IFSC. DD India reports that Gujarat’s 2026 data centre policy document highlights Dholera and GIFT City among the state’s industrial hubs.",
            "sourceIds": [
              "inc42-embassy",
              "gj-dd"
            ]
          },
          {
            "type": "links",
            "label": "State incentives",
            "items": [
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in India, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Do data centres have infrastructure status in India?",
        "answer": "Yes, since 11 October 2022, if the data centre is housed in a dedicated or centralised building and has a minimum capacity of 5 MW of IT load.",
        "sourceIds": [
          "hml"
        ]
      },
      {
        "question": "What is the data centre tax holiday till 2047?",
        "answer": "An exemption, from tax year 2026-27 to tax year 2046-47, for foreign companies that provide cloud services globally using data centre services procured from a data centre in India. Indian customers must be served through an Indian reseller.",
        "sourceIds": [
          "pib-backgrounder",
          "snr"
        ]
      },
      {
        "question": "Does the tax holiday cover an Indian data centre operator’s profits?",
        "answer": "No. The government backgrounder says profits of the resident Indian data centre company and the Indian reseller remain taxable as for any other domestic company.",
        "sourceIds": [
          "pib-backgrounder"
        ]
      },
      {
        "question": "What changed in the August 2026 amendment?",
        "answer": "The Taxation and Other Laws (Amendment) Act 2026, which received assent on 17 August 2026, removes the notification and approved-scheme conditions and extends the exemption to data centres leased and operated, not only owned and operated, by an Indian company.",
        "sourceIds": [
          "prs",
          "ob-assent"
        ]
      },
      {
        "question": "Is 100% FDI allowed in data centres in India?",
        "answer": "Law firms read the FDI policy as allowing it under the automatic route for companies engaged only in the data centre business, with prior government approval needed for investors from listed restricted countries such as China.",
        "sourceIds": [
          "khaitan",
          "snr"
        ]
      },
      {
        "question": "Do the 2025 SEZ land relaxations apply to data centres?",
        "answer": "No. The SEZ (Amendment) Rules 2025 cut the minimum land requirement from 50 hectares to 10 hectares for semiconductor and electronic component manufacturing units, and data centres are not among the listed sectors.",
        "sourceIds": [
          "sez-bs"
        ]
      }
    ],
    "sources": [
      {
        "id": "hml",
        "title": "Harmonised Master List of Infrastructure Sub-sectors, notification of 11 October 2022",
        "url": "https://www.pppinindia.gov.in/report/Harmonised%20Master%20list%20of%20Infrastruture%20sub%20sectors%202022_1685079764.pdf",
        "publisher": "Ministry of Finance, Department of Economic Affairs"
      },
      {
        "id": "tribune-hml",
        "title": "Infra status to data centres with over 5 MW capacity",
        "url": "https://www.tribuneindia.com/news/business/infra-status-to-data-centres-with-over-5mw-capacity-441160",
        "publisher": "The Tribune (PTI)"
      },
      {
        "id": "pib-budget",
        "title": "Union Budget 2026-27: tax holiday for cloud services using data centres in India",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2221894",
        "publisher": "PIB, Ministry of Electronics and IT"
      },
      {
        "id": "pib-backgrounder",
        "title": "Backgrounder: tax holiday for cloud and AI infrastructure",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2227953",
        "publisher": "PIB"
      },
      {
        "id": "snr",
        "title": "Indian Budget 2026-27: tax incentives for data centres",
        "url": "https://www.snrlaw.in/indian-budget-2026-27-tax-incentives-for-data-centres/",
        "publisher": "S&R Associates"
      },
      {
        "id": "prs",
        "title": "The Taxation and Other Laws (Amendment) Bill, 2026",
        "url": "https://prsindia.org/billtrack/the-taxation-and-other-laws-amendment-bill-2026",
        "publisher": "PRS Legislative Research"
      },
      {
        "id": "ob-assent",
        "title": "Amendment to Taxation Act, Payment and Settlement Systems Act get President's assent",
        "url": "https://www.outlookbusiness.com/economy-and-policy/amendment-to-taxation-act-payment-and-settlement-systems-act-get-presidents-assent",
        "publisher": "Outlook Business (PTI)"
      },
      {
        "id": "khaitan",
        "title": "Data centres in India: a legal outlook for an emerging asset",
        "url": "https://www.khaitanco.com/sites/default/files/2024-08/Data%20Centres%20in%20India_%20A%20Legal%20Outlook%20for%20Emerging%20Asset%20-%20Lexology.pdf",
        "publisher": "Khaitan & Co"
      },
      {
        "id": "sez-bs",
        "title": "Government eases SEZ rules to promote chips and electronics component manufacturing",
        "url": "https://www.business-standard.com/economy/news/govt-eases-sez-rules-to-promote-chips-electronics-component-manufacturing-125060401259_1.html",
        "publisher": "Business Standard"
      },
      {
        "id": "inc42-embassy",
        "title": "Union Budget 2023-24: government to facilitate data embassies in GIFT City",
        "url": "https://inc42.com/buzz/union-budget-2023-24-govt-to-facilitate-setting-up-data-embassies-in-ifsc-gift-city/",
        "publisher": "Inc42"
      },
      {
        "id": "gj-dd",
        "title": "Gujarat launches Data Centre Policy 2026-29",
        "url": "https://ddindia.co.in/2026/07/gujarat-launches-data-centre-policy-2026-29-to-attract-investment-build-digital-infrastructure-hub/",
        "publisher": "DD India"
      }
    ],
    "relatedSlugs": [
      "national-data-centre-policy-india",
      "data-centre-policy-india-state-comparison",
      "dpdp-data-localisation-data-centres-india",
      "data-centre-investment-india",
      "data-centres-in-india"
    ]
  },
  {
    "slug": "dpdp-data-localisation-data-centres-india",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "DPDP Act and data localisation: what it means for data centres in India (2026)",
    "description": "India's DPDP Act 2023 restricts transfers by a negative list, not blanket localisation. RBI, SEBI, IRDAI, CERT-In and telecom licences do require data in India. What each means for data centres.",
    "date": "2026-11-21",
    "readMinutes": 8,
    "intro": "The Digital Personal Data Protection Act 2023 does not require all personal data to stay in India. Section 16 lets the central government restrict transfers to countries it notifies, and keeps stricter laws on transfer in force. The DPDP Rules 2025, notified in November 2025 with an 18-month phased timeline, let the government require significant data fiduciaries to keep specified personal data in India; according to Taxmann, that rule and Section 16 apply from 13 May 2027. Localisation already comes from sector rules: RBI for payment system data since 2018, SEBI for regulated entities’ cloud data since 2023, IRDAI for insurance-sector logs and data, and CERT-In for logs.",
    "takeaways": [
      "DPDP Section 16 is a negative list: transfers are allowed unless a country is notified.",
      "Section 16 and the Rules on significant data fiduciaries and cross-border transfer apply from 13 May 2027, according to Taxmann.",
      "RBI requires the entire payment system data to be stored only in India.",
      "SEBI regulated entities must keep cloud data, including DR and logs, within India.",
      "CERT-In requires 180 days of ICT logs kept within India and five years of subscriber records at data centres."
    ],
    "sections": [
      {
        "id": "rules-table",
        "heading": "Which rules keep data in India",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Rule",
              "Who it binds",
              "What must stay in India",
              "Since"
            ],
            "rows": [
              [
                "RBI circular of 6 April 2018",
                "Payment system providers",
                "The entire data relating to payment systems, including end-to-end transaction details",
                "Compliance reported by 15 October 2018"
              ],
              [
                "SEBI cloud framework of 6 March 2023",
                "SEBI regulated entities",
                "Data and processing, including DC, DR, near-DR and logs; PaaS and SaaS only in MeitY-empanelled data centres with a valid STQC audit status",
                "2023"
              ],
              [
                "IRDAI Information and Cyber Security Guidelines, 24 April 2023",
                "Insurance-sector regulated entities",
                "All ICT infrastructure logs, critical and business data (entities other than insurers); insurers under separate record-keeping rules",
                "2023, amended 6 April 2026"
              ],
              [
                "CERT-In directions of 28 April 2022",
                "Service providers, intermediaries, data centres, body corporates and government organisations",
                "ICT logs for a rolling 180 days within Indian jurisdiction",
                "2022"
              ],
              [
                "Unified Licence clause 39.23(viii)",
                "Telecom licensees",
                "Subscriber accounting information and user information, with listed exceptions",
                "Licence condition"
              ],
              [
                "DPDP Act Section 16",
                "All data fiduciaries",
                "Nothing by default; transfers to notified countries can be restricted",
                "Act of 11 August 2023; section applies from 13 May 2027"
              ],
              [
                "DPDP Rules 2025",
                "Significant data fiduciaries",
                "Personal data the government specifies on a committee’s recommendation, with its traffic data",
                "From 13 May 2027"
              ]
            ],
            "sourceIds": [
              "rbi",
              "sebi",
              "irdai-cam",
              "irdai-2026",
              "certin",
              "dot-ul",
              "dpdp-act",
              "taxmann-loc"
            ]
          }
        ]
      },
      {
        "id": "dpdp-act",
        "heading": "What the DPDP Act says about cross-border transfer",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Section 16(1) of the Act says the central government \"may, by notification, restrict the transfer of personal data by a Data Fiduciary for processing to such country or territory outside India as may be so notified.\" Section 16(2) keeps any other law that provides \"a higher degree of protection for or restriction on transfer\", so sector rules such as RBI’s continue to apply on their own terms.",
            "sourceIds": [
              "dpdp-act",
              "taxmann-loc"
            ]
          },
          {
            "type": "paragraph",
            "text": "Section 10 lets the government notify significant data fiduciaries on factors including the volume and sensitivity of data, risk to the rights of data principals, sovereignty and integrity of India, electoral democracy, security of the State and public order. They must appoint a Data Protection Officer based in India and an independent data auditor, and carry out periodic data protection impact assessments and audits. The highest penalty in the Schedule, up to ₹250 crore, is for failing to take reasonable security safeguards to prevent a personal data breach.",
            "sourceIds": [
              "dpdp-act"
            ]
          }
        ]
      },
      {
        "id": "dpdp-rules",
        "heading": "The DPDP Rules 2025 and the May 2027 date",
        "blocks": [
          {
            "type": "paragraph",
            "text": "PIB announced on 14 November 2025 that the government had notified the DPDP Rules 2025 with an 18-month phased compliance timeline. Consent managers must be Indian companies, data fiduciaries must respond to data principal requests within a maximum of 90 days, and significant data fiduciaries \"must also comply with government-specified restrictions on certain categories of data, including localisation where required.\"",
            "sourceIds": [
              "pib-dpdp"
            ]
          },
          {
            "type": "paragraph",
            "text": "Under the Rules, a significant data fiduciary must ensure that personal data specified by the central government, on the recommendation of a committee, and the traffic data relating to its flow are not transferred outside India. Taxmann, in an analysis updated on 15 November 2026, gives 13 May 2027 as the date from which this rule and Section 16 apply.",
            "sourceIds": [
              "taxmann-loc"
            ]
          },
          {
            "type": "paragraph",
            "text": "In January 2026 Business Standard reported that MeitY had proposed cutting the implementation period for certain provisions for significant data fiduciaries from 18 to 12 months.",
            "sourceIds": [
              "bs-dpdp"
            ]
          }
        ]
      },
      {
        "id": "sector-rules",
        "heading": "Sector rules that already require data in India",
        "blocks": [
          {
            "type": "paragraph",
            "text": "RBI’s circular of 6 April 2018 requires all system providers to ensure that \"the entire data relating to payment systems operated by them are stored in a system only in India\", including full end-to-end transaction details. The foreign leg of a transaction may also be stored abroad.",
            "sourceIds": [
              "rbi"
            ]
          },
          {
            "type": "paragraph",
            "text": "SEBI’s cloud framework of 6 March 2023 says \"the data should reside/be processed within the legal boundaries of India\", covering DC, DR, near-DR and logs. For PaaS and SaaS, regulated entities may only choose providers that host and process their data within data centres empanelled by MeitY and holding a valid STQC audit status.",
            "sourceIds": [
              "sebi"
            ]
          },
          {
            "type": "paragraph",
            "text": "IRDAI’s guidelines of 24 April 2023 require regulated entities other than insurers to store all ICT infrastructure logs, critical and business data in India. Insurers must store primary data in India under separate guidelines and regulations. IRDAI issued amendments to the guidelines on 6 April 2026; confirm whether the localisation clause changed.",
            "sourceIds": [
              "irdai-cam",
              "irdai-2026"
            ]
          },
          {
            "type": "paragraph",
            "text": "CERT-In’s directions of 28 April 2022 require cyber incidents to be reported within 6 hours and ICT logs to be kept for a rolling 180 days within Indian jurisdiction. Data centres, VPS, cloud and VPN providers must also keep validated subscriber records for 5 years or longer.",
            "sourceIds": [
              "certin"
            ]
          },
          {
            "type": "paragraph",
            "text": "Telecom licensees may not transfer subscriber accounting information or user information outside India, with exceptions for international roaming, billing and IPLC subscribers, under clause 39.23(viii) of the Unified Licence.",
            "sourceIds": [
              "dot-ul"
            ]
          }
        ]
      },
      {
        "id": "meaning",
        "heading": "What this means for data centre demand and design",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Payment system providers, SEBI regulated entities and insurance-sector regulated entities must keep defined data in India; for SEBI regulated entities this includes DR and near-DR copies.",
              "Operators that want SEBI-regulated PaaS and SaaS workloads need MeitY empanelment and a valid STQC audit status for the facility.",
              "CERT-In names data centres directly: log retention, incident reporting and subscriber records are duties of the facility, not only of its tenants.",
              "The DPDP Act alone does not force localisation today. Watch for significant data fiduciary notifications and any restricted-country list."
            ],
            "sourceIds": [
              "rbi",
              "sebi",
              "irdai-cam",
              "certin",
              "dpdp-act"
            ]
          },
          {
            "type": "paragraph",
            "text": "This page summarises public rules and is not legal advice."
          },
          {
            "type": "paragraph",
            "text": "For a site in India, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does the DPDP Act require data localisation in India?",
        "answer": "Not by default. Section 16 allows transfers unless the government notifies a country as restricted, and keeps stricter laws such as RBI’s payment data rule in force.",
        "sourceIds": [
          "dpdp-act",
          "taxmann-loc"
        ]
      },
      {
        "question": "When do the DPDP Rules 2025 come into force?",
        "answer": "In phases over 18 months from their notification in November 2025. According to Taxmann, Section 16 and the Rules on significant data fiduciaries and cross-border transfer apply from 13 May 2027.",
        "sourceIds": [
          "pib-dpdp",
          "taxmann-loc"
        ]
      },
      {
        "question": "Do payment companies have to store data in India?",
        "answer": "Yes. Under RBI’s 2018 circular the entire data relating to payment systems must be stored only in India.",
        "sourceIds": [
          "rbi"
        ]
      },
      {
        "question": "Can SEBI regulated entities use cloud data centres outside India?",
        "answer": "No. SEBI’s 2023 framework requires the data, including DR and logs, to reside and be processed within India.",
        "sourceIds": [
          "sebi"
        ]
      },
      {
        "question": "What does CERT-In require from a data centre in India?",
        "answer": "Incident reports within 6 hours, ICT logs for 180 days kept within India, and validated subscriber records for 5 years or longer.",
        "sourceIds": [
          "certin"
        ]
      },
      {
        "question": "Does a data centre need MeitY empanelment?",
        "answer": "For SEBI regulated entities, yes in one case: PaaS and SaaS providers serving them must host and process their data only in data centres empanelled by MeitY and holding a valid STQC audit status.",
        "sourceIds": [
          "sebi"
        ]
      }
    ],
    "sources": [
      {
        "id": "rbi",
        "title": "Storage of payment system data, circular of 6 April 2018",
        "url": "https://www.rbi.org.in/Scripts/NotificationUser.aspx?Id=11244&Mode=0",
        "publisher": "Reserve Bank of India"
      },
      {
        "id": "sebi",
        "title": "Framework for adoption of cloud services by SEBI regulated entities, 6 March 2023",
        "url": "https://www.sebi.gov.in/legal/circulars/mar-2023/framework-for-adoption-of-cloud-services-by-sebi-regulated-entities-res-_68740.html",
        "publisher": "Securities and Exchange Board of India"
      },
      {
        "id": "irdai-cam",
        "title": "Primer on the IRDAI Information and Cyber Security Guidelines, 2023",
        "url": "https://corporate.cyrilamarchandblogs.com/2024/01/primer-on-irdai-information-and-cyber-security-guidelines-2023/",
        "publisher": "Cyril Amarchand Mangaldas"
      },
      {
        "id": "irdai-2026",
        "title": "Amended cyber security guidelines for the insurance sector (6 April 2026)",
        "url": "https://corporate.cyrilamarchandblogs.com/2026/06/amended-cyber-security-guidelines-for-insurance-sector-key-amendments-and-what-they-mean-for-regulated-entities/",
        "publisher": "Cyril Amarchand Mangaldas"
      },
      {
        "id": "certin",
        "title": "Directions under Section 70B(6) of the IT Act, 28 April 2022",
        "url": "https://www.cert-in.org.in/PDF/CERT-In_Directions_70B_28.04.2022.pdf",
        "publisher": "CERT-In, Ministry of Electronics and IT"
      },
      {
        "id": "dot-ul",
        "title": "Unified Licence Agreement (clause 39.23)",
        "url": "https://eservices.dot.gov.in/sites/default/files/2024-11/Unified%20Licence_Agreement.pdf",
        "publisher": "Department of Telecommunications"
      },
      {
        "id": "dpdp-act",
        "title": "The Digital Personal Data Protection Act, 2023 (Act 22 of 2023)",
        "url": "https://egazette.gov.in/WriteReadData/2023/248045.pdf",
        "publisher": "Gazette of India, Ministry of Law and Justice"
      },
      {
        "id": "pib-dpdp",
        "title": "Digital Personal Data Protection Rules, 2025 notified",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2190014",
        "publisher": "PIB, Ministry of Electronics and IT"
      },
      {
        "id": "taxmann-loc",
        "title": "Data localisation and cross-border transfer under the DPDP Act and Rules",
        "url": "https://www.taxmann.com/post/blog/data-localisation-cross-border-transfer-dpdp",
        "publisher": "Taxmann"
      },
      {
        "id": "bs-dpdp",
        "title": "MeitY may cut compliance timeline for key DPDP rules to 12 months",
        "url": "https://www.business-standard.com/technology/tech-news/meity-may-cut-compliance-timeline-for-key-dpdp-rules-to-12-months-126012201293_1.html",
        "publisher": "Business Standard"
      }
    ],
    "relatedSlugs": [
      "national-data-centre-policy-india",
      "data-centre-incentives-india-central",
      "data-centre-approvals-india",
      "data-centre-companies-india",
      "data-centres-in-india"
    ]
  },
  {
    "slug": "data-centre-policy-india-state-comparison",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "Data centre policy India 2026: state data centre policies compared (power, land, incentives, status)",
    "description": "Which Indian states have a data centre policy in 2026, which have lapsed, and what each offers on capital subsidy, power tariff, stamp duty and open access. A dated state by state table with sources.",
    "date": "2026-11-21",
    "readMinutes": 9,
    "intro": "India has no notified national data centre policy, and several states have their own. As of 21 November 2026, Uttar Pradesh (2026), Gujarat (2026 to 2029), Maharashtra (IT/ITES Policy 2023 and the Integrated Green Data Centre Parks policy of October 2024), Andhra Pradesh (4.0, 2024 to 2029) and Odisha (2022) have published data centre policies or policy chapters. Tamil Nadu’s 2021 policy covered data centres incorporated up to 31 March 2026 and West Bengal’s 2021 policy was valid for five years from September 2021; we found no successor to either. Invest India and Cushman & Wakefield counted eleven states with dedicated data centre policies in force as of September 2026.",
    "takeaways": [
      "Invest India and Cushman & Wakefield counted 11 states with dedicated data centre policies in force as of September 2026.",
      "Eligibility thresholds differ widely: 150 MW of IT load in Gujarat, ₹500 crore of eligible fixed assets in Tamil Nadu’s 2021 policy, above 2 MW for UP data centre units.",
      "Green power conditions differ: Gujarat requires 51% renewable power for core operations (law-firm summary); Tamil Nadu’s 2021 policy required at least 30%.",
      "Uttar Pradesh’s 2026 policy classifies the data centre industry as an essential service under ESMA, and Gujarat’s 2026 policy does the same according to a law-firm summary; West Bengal’s 2021 policy did too, but its five-year term has ended.",
      "Mumbai held about 50% of India’s operational data centre capacity in H1 2026, according to Cushman & Wakefield."
    ],
    "sections": [
      {
        "id": "state-table",
        "heading": "State data centre policies at a glance (checked 21 November 2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "State",
              "Policy",
              "Years",
              "Status",
              "Headline incentives"
            ],
            "rows": [
              [
                "Uttar Pradesh",
                "UP Data Centre Policy 2026 (G.O. of 9 July 2026)",
                "5 years from notification",
                "Notified 2026; repealed the 2021 policy",
                "Parks (40 MW and above): interest subsidy of 60% for 7 years, up to ₹50 crore, and dual-grid subsidy. Units (above 2 MW, below 40 MW): capital subsidy of 7% up to ₹20 crore and 100% electricity duty exemption for 10 years"
              ],
              [
                "Maharashtra",
                "IT/ITES Policy 2023 (GR of 27 June 2023); Policy for Integrated Green Data Centre Parks (GR of 9 October 2024)",
                "IT policy: five years from 27 June 2023 or until replaced",
                "In force",
                "100% stamp duty exemption; ₹1 per unit tariff subsidy for 5 years outside Zone I; electricity duty exemption for 20 years for registered data centre units (notification of 22 June 2026)"
              ],
              [
                "Gujarat",
                "Viksit Gujarat Data Centre Policy 2026-29",
                "3 years from notification; incentives end when 7.5 GW is installed",
                "Launched 9 July 2026",
                "Minimum 150 MW IT load; ₹1 per unit for 20 years; electricity duty reimbursed 100% for 20 years; interest subsidy up to 4% for 10 years (law-firm summary)"
              ],
              [
                "Tamil Nadu",
                "Data Centre Policy 2021",
                "Data centres incorporated 1 April 2021 to 31 March 2026",
                "Window closed; we found no successor",
                "Minimum ₹500 crore eligible fixed assets and 30% renewable power; electricity tax subsidy 100% for 5 years; open access charges at 50% of conventional"
              ],
              [
                "Andhra Pradesh",
                "Data Center Policy (4.0) 2024-29, G.O.Ms.No.6 of 14 November 2024",
                "Five years (2024 to 2029)",
                "Notified 14 November 2024",
                "Target of 200 MW additional capacity; tailor-made incentives for projects above 50 MW or above ₹5,000 crore fixed capital investment in plant and equipment"
              ],
              [
                "Odisha",
                "State Data Centre Policy 2022",
                "Validity not stated in the policy",
                "Published on Invest Odisha",
                "Capital subsidy 20% of fixed capital investment up to ₹25 crore per unit; power bill subsidy 30% for 5 years up to ₹2 crore; net SGST reimbursed 100% for 7 years"
              ],
              [
                "West Bengal",
                "Data Centre Policy 2021 (notification of 6 September 2021)",
                "5 years from notification or until replaced",
                "Five-year term ended in September 2026; we found no successor",
                "100% stamp duty and registration fee exemption; electricity duty waiver for 5 years; essential services classification; dual power grid networks"
              ]
            ],
            "sourceIds": [
              "up26-pdf",
              "mh-cam",
              "mh-ed",
              "gj-cam",
              "gj-tele",
              "gj-dd",
              "tn21",
              "ap-teamlease",
              "od",
              "wb21"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invest India and Cushman & Wakefield counted eleven states with dedicated data centre policies in force as of September 2026, with two new policies notified during the preceding year.",
            "sourceIds": [
              "invest-india"
            ]
          }
        ]
      },
      {
        "id": "eligibility",
        "heading": "Eligibility thresholds and green power conditions",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "State",
              "Who qualifies",
              "Green power condition"
            ],
            "rows": [
              [
                "Gujarat",
                "Approved installed IT load of at least 150 MW",
                "At least 51% of electricity for core operations from green and renewable sources (law-firm summary)"
              ],
              [
                "Tamil Nadu (2021)",
                "Minimum eligible fixed assets of ₹500 crore; captive data centres excluded",
                "At least 30% of energy consumption from renewable sources"
              ],
              [
                "Uttar Pradesh",
                "Parks of at least 40 MW; units above 2 MW and below 40 MW; edge proposals of at least 10 sites of 50 kW or more totalling 2 MW; captive units excluded",
                "No minimum; the policy aims to encourage at least 50% renewable share in new data centres by 2030"
              ]
            ],
            "sourceIds": [
              "gj-cam",
              "tn21",
              "up26-pdf"
            ]
          }
        ]
      },
      {
        "id": "power-terms",
        "heading": "Power terms: tariff subsidy, electricity duty, dual grid and open access",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "State",
              "Tariff support",
              "Electricity duty",
              "Grid, open access and siting"
            ],
            "rows": [
              [
                "Maharashtra",
                "₹1 per unit for 5 years for new data centre units outside Zone I",
                "20 years for new and existing registered data centre units (notification of 22 June 2026)",
                "Data centres may be set up in any zone, including residential and green zones"
              ],
              [
                "Gujarat",
                "₹1 per unit for 20 years",
                "100% reimbursement for 20 years",
                "Open access allowed; dual supply through two independent feeders"
              ],
              [
                "Uttar Pradesh",
                "Dual-grid subsidy for parks: the state reimburses the cost of one grid",
                "100% exemption for 10 years for data centre units",
                "Wheeling and transmission charges exempted for 25 years: 50% on intrastate purchase, 75% for in-state renewable power, 100% of intrastate charges on interstate purchase"
              ],
              [
                "Tamil Nadu (2021)",
                "Cross subsidy charge at 60% of conventional for wind and 70% for solar, for third-party open access",
                "Electricity tax subsidy 100% for 5 years",
                "Open access charges at 50% of conventional; dual grid at 50 MW or more; additional feeder above 100 MW"
              ],
              [
                "Odisha",
                "Power bill subsidy 30% for 5 years, up to ₹2 crore",
                "100% exemption for 10 years up to 5 MVA contract demand",
                "Transmission and wheeling charges reimbursed 100% for captive renewable power in the state"
              ],
              [
                "West Bengal (2021)",
                "Data centre electricity treated as industrial",
                "Waiver for 5 years",
                "Dual power grid networks"
              ]
            ],
            "sourceIds": [
              "mh-cam",
              "mh-ed",
              "gj-cam",
              "up26-pdf",
              "tn21",
              "od",
              "wb21"
            ]
          },
          {
            "type": "links",
            "label": "Power in detail",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              }
            ]
          }
        ]
      },
      {
        "id": "essential-services",
        "heading": "Essential service status",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Uttar Pradesh’s 2026 policy says the data centre industry in the state has been classified under ESMA as an essential service provider. Gujarat’s 2026 policy treats data centre operation, management, maintenance and support as an essential service under the Gujarat Essential Services Maintenance Act, 1972, according to Cyril Amarchand Mangaldas; we have not seen the notified resolution. West Bengal’s 2021 policy says data centre organisations \"shall be classified under ‘Essential Services’\", though that policy’s five-year term has ended.",
            "sourceIds": [
              "up26-pdf",
              "gj-cam",
              "wb21"
            ]
          },
          {
            "type": "paragraph",
            "text": "NITI Aayog’s October 2026 framework proposes bringing data centres under the Essential Services Maintenance Act. It is not binding.",
            "sourceIds": [
              "theprint-niti"
            ]
          }
        ]
      },
      {
        "id": "lapsed",
        "heading": "Lapsed, replaced and unclear policies",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Tamil Nadu: the 2021 policy applies to data centres incorporated from 1 April 2021 until 31 March 2026. We found no successor as of 21 November 2026.",
              "West Bengal: the 2021 policy was valid for five years from 6 September 2021 or until replaced. In May 2026 the state BJP president said the government was working on a new data centre policy.",
              "Uttar Pradesh: the 2026 policy repealed the 2021 policy (First Amendment 2022). Holders of a Letter of Comfort under the old policy that have availed incentives remain eligible for the admissible benefits.",
              "Telangana: the state has announced a target of five gigawatts of hyperscale capacity by 2029 (Deccan Chronicle). For Amazon’s Hyderabad project it allocated 202 acres in Bharat Future City and 98 acres in Chandanvelly, with incentives worth ₹125 crore (ThePrint).",
              "Karnataka: MediaNama reported in September 2026 that the cabinet approved a Sustainable Data Centre Policy 2026-31 with a budget framework of ₹1,300.45 crore. We had not seen the notified text."
            ],
            "sourceIds": [
              "tn21",
              "wb21",
              "wb-bs",
              "up26-pdf",
              "tg-dc",
              "tg-theprint",
              "ka26-mn"
            ]
          }
        ]
      },
      {
        "id": "which-state",
        "heading": "Which state is best for a data centre?",
        "blocks": [
          {
            "type": "paragraph",
            "text": "It depends on size and location more than on headline incentives. Gujarat’s policy only admits projects of 150 MW or more. Uttar Pradesh has a band for units above 2 MW. Mumbai had 890 MW of operational capacity in H1 2026, about 50% of the national total (Cushman & Wakefield), but Structure Research reports that MSEDCL has allocated about 6 GW of grid power to data centres in Navi Mumbai and that committed and under-construction capacity is approaching that level.",
            "sourceIds": [
              "gj-cam",
              "up26-pdf",
              "cw-h126",
              "sr-mumbai"
            ]
          },
          {
            "type": "paragraph",
            "text": "Check three things before choosing on incentives: whether the policy is in force on the date your project is registered, whether your load and investment clear its threshold, and whether the power path to the site can deliver the MW on your date."
          },
          {
            "type": "paragraph",
            "text": "For a site in any Indian state, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Which states in India have a data centre policy in 2026?",
        "answer": "Uttar Pradesh, Gujarat, Maharashtra (through its IT policy and green parks policy), Andhra Pradesh and Odisha have published policies. Tamil Nadu’s and West Bengal’s 2021 policies have ended without a successor that we found. Invest India counted eleven states with dedicated policies in force as of September 2026.",
        "sourceIds": [
          "up26-pdf",
          "gj-cam",
          "mh-cam",
          "ap-teamlease",
          "od",
          "tn21",
          "wb21",
          "invest-india"
        ]
      },
      {
        "question": "Which state has the most data centres in India?",
        "answer": "Maharashtra, led by Mumbai, which had 890 MW of operational capacity in H1 2026, about 50% of India’s total, according to Cushman & Wakefield.",
        "sourceIds": [
          "cw-h126"
        ]
      },
      {
        "question": "Does Tamil Nadu still have a data centre policy?",
        "answer": "Its 2021 policy covered data centres incorporated up to 31 March 2026. We found no successor as of 21 November 2026.",
        "sourceIds": [
          "tn21"
        ]
      },
      {
        "question": "Which state data centre policies give a power tariff subsidy?",
        "answer": "Maharashtra (₹1 per unit for 5 years outside Zone I), Gujarat (₹1 per unit for 20 years, according to a law-firm summary) and Odisha (30% power bill subsidy for 5 years) among others.",
        "sourceIds": [
          "mh-cam",
          "gj-cam",
          "od"
        ]
      },
      {
        "question": "Can a data centre combine central and state incentives?",
        "answer": "It depends on the policy. Gujarat’s 2026 policy, for example, bars claiming incentives under other Gujarat policies but allows applicable central policies, according to Cyril Amarchand Mangaldas.",
        "sourceIds": [
          "gj-cam"
        ]
      },
      {
        "question": "How many Indian states have dedicated data centre policies?",
        "answer": "Eleven as of September 2026, according to Invest India and Cushman & Wakefield.",
        "sourceIds": [
          "invest-india"
        ]
      }
    ],
    "sources": [
      {
        "id": "up26-pdf",
        "title": "Uttar Pradesh Data Center Policy 2026, G.O. No. 536/78-2-2026/E-105226 dated 9 July 2026",
        "url": "https://uplc.up.gov.in/downloadmedia/siteContent/202608230935077722DC-policy-2026-English_230826.pdf",
        "publisher": "Government of Uttar Pradesh"
      },
      {
        "id": "mh-cam",
        "title": "Key highlights of Maharashtra IT/ITES Policy 2023: data centers",
        "url": "https://corporate.cyrilamarchandblogs.com/2023/07/key-highlights-of-maharashtra-it-ites-policy-2023-it-ites-units-iitts-and-data-centers/",
        "publisher": "Cyril Amarchand Mangaldas"
      },
      {
        "id": "mh-ed",
        "title": "Notification No. CEI-2025/CR-158/Energy-1 of 22 June 2026 under the Maharashtra Electricity Duty Act, 2016",
        "url": "https://simpliance.in/download/file/dXBsb2Fkcy9nb3Z0bm90aWZpY2F0aW9uL05vdGlmaWNhdGlvbiByZWdhcmRpbmcgRXhlbXB0aW9uIGZyb20gUGF5bWVudCBvZiBFbGVjdHJpY2l0eSBEdXR5IHRvIElUIGFuZCBJVEVTIGFuZCBEYXRhIENlbnRyZSBVbml0cyB1bmRlciB0aGUgSW5mb3JtYXRpb24gVGVjaG5vbG9neSBhbmQgSW5mb3JtYXRpb24ucGRm",
        "publisher": "Government of Maharashtra, Industries, Energy, Labour and Mining Department (gazette copy via Simpliance)"
      },
      {
        "id": "gj-cam",
        "title": "Gujarat Data Center Policy 2026-2029: a push for large-scale data center infrastructure",
        "url": "https://corporate.cyrilamarchandblogs.com/2026/07/gujarat-data-center-policy-2026-2029-a-push-for-large-scale-data-center-infrastructure/",
        "publisher": "Cyril Amarchand Mangaldas"
      },
      {
        "id": "gj-tele",
        "title": "Gujarat government launches Data Centre Policy 2026-29",
        "url": "https://tele.net.in/gujarat-government-launches-data-centre-policy-2026-29/",
        "publisher": "tele.net"
      },
      {
        "id": "gj-dd",
        "title": "Gujarat launches Data Centre Policy 2026-29",
        "url": "https://ddindia.co.in/2026/07/gujarat-launches-data-centre-policy-2026-29-to-attract-investment-build-digital-infrastructure-hub/",
        "publisher": "DD India"
      },
      {
        "id": "tn21",
        "title": "Tamil Nadu Data Centre Policy 2021 (G.O. and policy text)",
        "url": "https://www.nsws.gov.in/s3fs/2021-12/Data%20Centre%20Policy%202021.pdf",
        "publisher": "Government of Tamil Nadu, IT Department, via National Single Window System"
      },
      {
        "id": "ap-teamlease",
        "title": "Andhra Pradesh Data Center Policy 4.0 (2024-29)",
        "url": "https://teamleaseregtech.com/updates/article/38147/andhra-pradesh-data-center-policy-40-2024-29",
        "publisher": "TeamLease RegTech"
      },
      {
        "id": "od",
        "title": "Odisha State Data Centre Policy 2022",
        "url": "https://investodisha.gov.in/datacentre-policy",
        "publisher": "Invest Odisha, Government of Odisha"
      },
      {
        "id": "wb21",
        "title": "West Bengal Data Centre Policy 2021, notification 490-Estt/ITE-18011/2/2021 of 6 September 2021",
        "url": "https://wbxpress.com/west-bengal-data-centre-policy-2021/",
        "publisher": "Department of IT and Electronics, West Bengal (text via wbxpress)"
      },
      {
        "id": "wb-bs",
        "title": "Bengal government working on land and data centre policies",
        "url": "https://www.business-standard.com/politics/bengal-govt-working-on-land-data-centre-policies-bengal-bjp-president-126052501625_1.html",
        "publisher": "Business Standard"
      },
      {
        "id": "tg-dc",
        "title": "Telangana targets 5 GW data centre capacity by 2029",
        "url": "https://www.deccanchronicle.com/amp/southern-states/telangana/telangana-targets-5gw-data-centre-capacity-by-2029-as-microsoft-opens-hyderabad-region-1990282",
        "publisher": "Deccan Chronicle"
      },
      {
        "id": "tg-theprint",
        "title": "Telangana secures Amazon's biggest India data centre project",
        "url": "https://theprint.in/india/governance/telangana-secures-amazons-biggest-india-data-centre-project-months-after-google-announced-ai-hub-in-ap/2987492/",
        "publisher": "ThePrint"
      },
      {
        "id": "ka26-mn",
        "title": "Karnataka Sustainable Data Centre Policy",
        "url": "https://www.medianama.com/2026/09/223-karnataka-sustainable-data-centre-policy/",
        "publisher": "MediaNama"
      },
      {
        "id": "invest-india",
        "title": "India's data centre growth story (October 2026)",
        "url": "https://static.investindia.gov.in/s3fs-public/2026-10/latest-news-India-Data-Centre-Growth-Story.pdf",
        "publisher": "Invest India and Cushman & Wakefield"
      },
      {
        "id": "theprint-niti",
        "title": "NITI Aayog asks states to verify power and water capacity before clearing data centre projects",
        "url": "https://theprint.in/tech/niti-aayog-asks-states-to-verify-power-water-capacity-before-clearing-data-centre-projects/3072365/",
        "publisher": "ThePrint"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "sr-mumbai",
        "title": "Mumbai and Pune data centre report 2026",
        "url": "https://www.structureresearch.net/product/mumbai-pune-dcai-report-2026-data-centre-colocation-hyperscale-cloud-ai-interconnection/",
        "publisher": "Structure Research"
      }
    ],
    "relatedSlugs": [
      "national-data-centre-policy-india",
      "data-centre-incentives-india-central",
      "power-for-data-centres-india",
      "open-access-charges-by-state-india",
      "data-centres-in-india"
    ]
  },
  {
    "slug": "uttar-pradesh-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Uttar Pradesh, India",
    "title": "Uttar Pradesh data centre policy 2026: parks, capital subsidy, power incentives and the 2021 policy",
    "description": "The UP Data Centre Policy 2026 runs five years from notification: interest subsidy up to ₹50 crore for parks, capital subsidy up to ₹20 crore and a 10-year electricity duty exemption for units, and wheeling relief.",
    "date": "2026-11-21",
    "readMinutes": 6,
    "intro": "Uttar Pradesh replaced its 2021 data centre policy with the UP Data Centre Policy 2026, notified by a government order of 9 July 2026 and in effect for five years from notification. It aims for an additional 2 GW or more of capacity and more than ₹2 lakh crore of investment, and classifies projects as parks of at least 40 MW, units above 2 MW and below 40 MW, and edge data centres. Parks can get an interest subsidy up to ₹50 crore and a dual-grid power subsidy; units can get a capital subsidy of 7% up to ₹20 crore and a 10-year electricity duty exemption. Wheeling and transmission charges are exempted by 50% to 100% for 25 years, depending on how the power is bought. Cushman & Wakefield counted 156 MW of operational data center capacity in Noida in mid-2026.",
    "takeaways": [
      "The 2026 policy repealed the 2021 policy; Letter of Comfort holders that have already availed incentives under it remain eligible for the admissible benefits.",
      "Land subsidy is 25% of sector rates in Madhyanchal and Paschimanchal and 50% in Bundelkhand and Purvanchal, on land bought or leased from state agencies.",
      "Stamp duty is 100% exempt on purchase or lease from government authorities, against a bank guarantee released at commercial operation.",
      "The policy aims for at least 50% renewable energy in new data centres by 2030.",
      "Projects above ₹200 crore are approved by the State Cabinet on the recommendation of the Empowered Committee."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "UP Data Centre Policy 2026: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policy",
                "Uttar Pradesh Data Centre Policy 2026, Department of IT and Electronics"
              ],
              [
                "Validity",
                "5 years from notification (G.O. No. 536/78-2-2026/E-105226, 9 July 2026)"
              ],
              [
                "Targets",
                "Additional 2 GW or more of capacity; more than ₹2 lakh crore of investment"
              ],
              [
                "Segments",
                "Parks of at least 40 MW; units above 2 MW and below 40 MW; edge (at least 10 sites of at least 50 kW, at least 2 MW in total)"
              ],
              [
                "Headline incentives",
                "Interest subsidy 60% for 7 years up to ₹50 crore (parks); capital subsidy 7% up to ₹20 crore (units); land subsidy 25% or 50%; 100% stamp duty on government land"
              ],
              [
                "Power terms",
                "Electricity duty 100% for 10 years (units); transmission and wheeling exemption of 50% to 100% for 25 years; dual-grid subsidy for parks"
              ],
              [
                "Earlier policy",
                "UP Data Centre Policy 2021 (First Amendment 2022), repealed"
              ],
              [
                "Official text",
                "Invest UP (invest.up.gov.in)"
              ]
            ],
            "sourceIds": [
              "up26-pdf",
              "up26"
            ]
          }
        ]
      },
      {
        "id": "incentives",
        "heading": "Incentives by segment",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Parks of 40 MW or more: interest subsidy of 60% of annual interest for 7 years, capped at ₹10 crore a year and ₹50 crore in total, and reimbursement of the cheaper of two grid connections, for the first eight parks or an added 2 GW, whichever comes first.",
              "Units above 2 MW and below 40 MW: capital subsidy of 7% of eligible fixed capital investment up to ₹20 crore, paid over 10 years, and 100% electricity duty exemption for 10 years from commercial operation.",
              "Parks and units: land subsidy of 25% in Madhyanchal and Paschimanchal and 50% in Bundelkhand and Purvanchal on land from state agencies; 100% stamp duty exemption on purchase or lease from government authorities and 50% on the second transaction (park to unit), granted against a bank guarantee released at commercial operation.",
              "Boosters: an AI Compute Booster, a green operations booster tied to certification, PUE and renewable share, and reimbursement of Tier III and Tier IV certification charges."
            ],
            "sourceIds": [
              "up26-pdf"
            ]
          },
          {
            "type": "paragraph",
            "text": "The government order adds a non-financial chapter covering essential service status under ESMA, water supply, building norms and electricity supply. Projects above ₹200 crore are approved by the State Cabinet on the recommendation of the Empowered Committee.",
            "sourceIds": [
              "up26-pdf"
            ]
          }
        ]
      },
      {
        "id": "power",
        "heading": "Power: electricity duty, wheeling and dual grid",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Units get a 100% electricity duty exemption for 10 years. Transmission and wheeling charges are exempted for 25 years from commissioning: 50% on intra-state purchase, 75% on renewable power from within the state, and 100% of intra-state charges on inter-state purchase, for the first eight parks or an added 2 GW. Parks get the dual-grid subsidy, and the policy aims for at least 50% renewable energy in new data centres by 2030.",
            "sourceIds": [
              "up26-pdf"
            ]
          },
          {
            "type": "paragraph",
            "text": "Incentives do not create grid capacity. A park still needs a connection the distribution company or transmission utility can deliver on its date."
          },
          {
            "type": "links",
            "label": "Power in detail",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              }
            ]
          }
        ]
      },
      {
        "id": "policy-2021",
        "heading": "What the 2021 policy offered, and who keeps it",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The 2021 policy targeted 250 MW, ₹20,000 crore and at least three private parks. It offered units a capital subsidy of 7% up to ₹10 crore and parks an interest subsidy of 60% for 7 years up to ₹50 crore per park, plus land subsidy of 25% or 50% up to ₹75 crore, stamp duty exemption of 100% on the first transaction and 50% on the second, electricity duty exemption for 10 years for units, dual grid for the first three parks with the Energy Department bearing the cost of the second grid, and 50% transmission and wheeling exemption for 25 years on intra-state sale.",
            "sourceIds": [
              "up21"
            ]
          },
          {
            "type": "paragraph",
            "text": "The 2022 amendment raised the targets to 900 MW, ₹30,000 crore and at least eight parks. The 2026 policy repeals the 2021 policy and its amendment; entities holding a Letter of Comfort under it that have partly or fully availed incentives remain eligible for the admissible benefits.",
            "sourceIds": [
              "up22-amd",
              "up26-pdf"
            ]
          }
        ]
      },
      {
        "id": "market",
        "heading": "Where Uttar Pradesh’s data centres are",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Cushman & Wakefield counted 156 MW of operational capacity in 12 data centres in Noida in mid-2026, with 21 MW under construction, 223 MW planned and 1,247 MW at an early stage. Delhi NCR as a whole had 183 MW operational.",
            "sourceIds": [
              "cw-h126"
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Uttar Pradesh, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "What is the Uttar Pradesh data centre policy 2026?",
        "answer": "The state’s data centre policy, notified on 9 July 2026 and in effect for five years. It replaced the 2021 policy and offers interest, capital, land, stamp duty, electricity duty and wheeling incentives by segment.",
        "sourceIds": [
          "up26-pdf"
        ]
      },
      {
        "question": "Who is eligible under the UP data centre policy?",
        "answer": "Parks of at least 40 MW, units above 2 MW and below 40 MW, and edge proposals of at least 10 sites of 50 kW or more with at least 2 MW in total.",
        "sourceIds": [
          "up26-pdf"
        ]
      },
      {
        "question": "What subsidy does a data center get in Uttar Pradesh?",
        "answer": "Parks can get an interest subsidy up to ₹50 crore and a dual-grid subsidy. Units can get a capital subsidy of 7% up to ₹20 crore. Land subsidy is 25% or 50% by region.",
        "sourceIds": [
          "up26-pdf"
        ]
      },
      {
        "question": "Does the UP Data Centre Policy 2021 still apply?",
        "answer": "It has been repealed. Entities holding a Letter of Comfort under it that have partly or fully availed incentives remain eligible for the admissible benefits.",
        "sourceIds": [
          "up26-pdf"
        ]
      },
      {
        "question": "What power incentives does UP give data centres?",
        "answer": "Units get a 10-year electricity duty exemption. Transmission and wheeling charges are exempted by 50% to 100% for 25 years depending on how power is bought, and parks get a dual-grid subsidy.",
        "sourceIds": [
          "up26-pdf"
        ]
      },
      {
        "question": "How much data centre capacity does Noida have?",
        "answer": "156 MW operational in 12 data centres in mid-2026, according to Cushman & Wakefield.",
        "sourceIds": [
          "cw-h126"
        ]
      }
    ],
    "sources": [
      {
        "id": "up26",
        "title": "Uttar Pradesh Data Centre Policy 2026",
        "url": "https://invest.up.gov.in/uttar-pradesh-data-centre-policy-2026/",
        "publisher": "Invest UP, Government of Uttar Pradesh"
      },
      {
        "id": "up26-pdf",
        "title": "Uttar Pradesh Data Center Policy 2026, G.O. No. 536/78-2-2026/E-105226 dated 9 July 2026",
        "url": "https://uplc.up.gov.in/downloadmedia/siteContent/202608230935077722DC-policy-2026-English_230826.pdf",
        "publisher": "Government of Uttar Pradesh"
      },
      {
        "id": "up21",
        "title": "Uttar Pradesh Data Centre Policy 2021",
        "url": "https://invest.up.gov.in/policies/up-data-centre-policy-2021/",
        "publisher": "Invest UP, Government of Uttar Pradesh"
      },
      {
        "id": "up22-amd",
        "title": "Uttar Pradesh Data Center Policy 2021 (First Amendment 2022)",
        "url": "https://invest.up.gov.in/wp-content/uploads/2022/11/DC-Policy-2021_091122.pdf",
        "publisher": "Invest UP, Government of Uttar Pradesh"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-noida",
      "national-data-centre-policy-india",
      "power-for-data-centres-india",
      "haryana-data-centre-policy"
    ]
  },
  {
    "slug": "maharashtra-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Maharashtra, India",
    "title": "Maharashtra data centre policy 2026: Green Integrated Data Centre Parks, IT/ITES Policy 2023 incentives and power",
    "description": "Maharashtra covers data centres in its IT/ITES Policy 2023 and its Integrated Green Data Centre Parks policy, expanded to 20 parks in June 2026: stamp duty, a 20-year electricity duty exemption and a ₹1 per unit tariff subsidy.",
    "date": "2026-11-21",
    "readMinutes": 6,
    "intro": "Maharashtra has no standalone data centre policy. Data centres are covered by the IT/ITES Policy 2023, declared by Government Resolution of 27 June 2023 and valid for five years, and by the Policy for Integrated Green Data Centre Parks, declared by Government Resolution of 9 October 2024 and amended in June 2026 to allow 20 parks across the state instead of 3. According to Cyril Amarchand Mangaldas, the IT policy gives 100% stamp duty exemption and a ₹1 per unit tariff subsidy for five years outside Zone I. A notification of 22 June 2026 exempts registered data centre units from electricity duty for 20 years. According to a Fox Mandal analysis of the June 2026 amendment, the parks policy cuts the green power requirement to 51% and gives the ₹1 per unit subsidy for 10 or 20 years to parks investing ₹30,000 crore or ₹60,000 crore. Mumbai holds about half of top-seven-city operational data center capacity.",
    "takeaways": [
      "Data centres may be set up in any zone under the IT/ITES Policy 2023, according to Cyril Amarchand Mangaldas.",
      "The June 2026 amendment raised the number of green parks from 3 to 20 and extended the policy beyond the Mumbai Metropolitan Region.",
      "At ₹60,000 crore or more, parks also get an industrial incentive grant of 75% of eligible fixed capital investment, according to the same analysis.",
      "Structure Research reports that committed and under-construction capacity in Navi Mumbai is approaching MSEDCL’s allocation of about 6 GW, pushing new builds to Panvel, Taloja and Rasayani."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Maharashtra data centre policy: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policies",
                "IT/ITES Policy 2023 (data centre chapter); Policy for Integrated Green Data Centre Parks"
              ],
              [
                "Issued",
                "IT policy by GR of 27 June 2023; parks policy by GR of 9 October 2024, amended by GR of June 2026"
              ],
              [
                "Validity",
                "IT policy for 5 years from 27 June 2023 or until a new policy"
              ],
              [
                "Headline incentives",
                "100% stamp duty; electricity duty exemption for 20 years for registered data centre units; ₹1 per unit for 5 years outside Zone I"
              ],
              [
                "Green parks",
                "20 parks statewide; 51% green power; ₹1 per unit for 10 years at ₹30,000 crore, 20 years at ₹60,000 crore or more"
              ],
              [
                "Status",
                "In force; the electricity duty term is from the June 2026 notification, other terms as summarised by law firms, not from the GR text"
              ]
            ],
            "sourceIds": [
              "mh-cam",
              "mh-ed",
              "mh-iba"
            ]
          }
        ]
      },
      {
        "id": "it-policy",
        "heading": "Data centre incentives in the IT/ITES Policy 2023",
        "blocks": [
          {
            "type": "list",
            "items": [
              "100% stamp duty exemption on land or premises for new or expanded data centres.",
              "Electricity duty exemption for new and existing registered data centre units, set at 20 years by a notification of 22 June 2026.",
              "₹1 per unit power tariff subsidy for 5 years for new units outside Zone I.",
              "Infrastructure status, a dial-before-dig policy, and permission to set up a data centre in any zone."
            ],
            "sourceIds": [
              "mh-cam",
              "mh-ed"
            ]
          }
        ]
      },
      {
        "id": "green-parks",
        "heading": "Integrated Green Data Centre Parks after the June 2026 amendment",
        "blocks": [
          {
            "type": "paragraph",
            "text": "According to a Fox Mandal analysis published by the International Bar Association, a Government Resolution of June 2026 amended the October 2024 policy. The number of parks rose from 3 to 20, and the policy now extends beyond the Mumbai Metropolitan Region to the rest of the state. The green power share for core operations fell from 100% to 51%. The ₹1 per unit tariff subsidy runs for 10 years at ₹30,000 crore of investment, or 20 years at ₹60,000 crore or more. At ₹60,000 crore or more, parks also get an industrial incentive grant of 75% of eligible fixed capital investment and may get a 4% interest subsidy on term loans for 10 years, capped at ₹25 crore a year.",
            "sourceIds": [
              "mh-iba"
            ]
          }
        ]
      },
      {
        "id": "mumbai-power",
        "heading": "Mumbai, Navi Mumbai and the power constraint",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Mumbai had 890 MW of operational capacity in mid-2026, about 50% of the top seven Indian cities, with 281 MW under construction and 1,445 MW planned. Thane-Belapur Road alone held 675 MW.",
            "sourceIds": [
              "cw-h126"
            ]
          },
          {
            "type": "paragraph",
            "text": "Structure Research reports that MSEDCL has allocated about 6 GW of grid capacity to data centres in Navi Mumbai and that committed and under-construction capacity is approaching that level. New builds are moving to Panvel, Taloja and Rasayani, where separate substation infrastructure can be commissioned.",
            "sourceIds": [
              "sr-mumbai"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Maharashtra, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does Maharashtra have a data centre policy?",
        "answer": "Not a standalone one. Data centres are covered by the IT/ITES Policy 2023 and the Policy for Integrated Green Data Centre Parks, amended in June 2026.",
        "sourceIds": [
          "mh-cam",
          "mh-iba"
        ]
      },
      {
        "question": "What is the Green Integrated Data Centre Park policy in Maharashtra?",
        "answer": "A policy for integrated green data centre parks. After the June 2026 amendment it allows 20 parks statewide with at least 51% green power for core operations and a ₹1 per unit tariff subsidy for 10 or 20 years by investment size, according to a Fox Mandal analysis.",
        "sourceIds": [
          "mh-iba"
        ]
      },
      {
        "question": "What tariff subsidy does a data center get in Maharashtra?",
        "answer": "₹1 per unit for 5 years for new units outside Zone I under the IT policy, and for 10 or 20 years in green parks.",
        "sourceIds": [
          "mh-cam",
          "mh-iba"
        ]
      },
      {
        "question": "Is stamp duty exempt for data centres in Maharashtra?",
        "answer": "Yes, 100% on land or premises for new or expanded data centres under the IT/ITES Policy 2023.",
        "sourceIds": [
          "mh-cam"
        ]
      },
      {
        "question": "How long is the electricity duty exemption for data centres in Maharashtra?",
        "answer": "20 years for new and existing data centre units registered with the Directorate of Industries, under a notification of 22 June 2026.",
        "sourceIds": [
          "mh-ed"
        ]
      },
      {
        "question": "Can a data centre be built in any zone in Maharashtra?",
        "answer": "The IT/ITES Policy 2023 allows data centres to be set up in any zone.",
        "sourceIds": [
          "mh-cam"
        ]
      },
      {
        "question": "How much data centre capacity is in Mumbai?",
        "answer": "About 890 MW operational in mid-2026, roughly half of the top seven cities.",
        "sourceIds": [
          "cw-h126"
        ]
      }
    ],
    "sources": [
      {
        "id": "mh-cam",
        "title": "Key highlights of Maharashtra IT/ITES Policy 2023: data centers",
        "url": "https://corporate.cyrilamarchandblogs.com/2023/07/key-highlights-of-maharashtra-it-ites-policy-2023-it-ites-units-iitts-and-data-centers/",
        "publisher": "Cyril Amarchand Mangaldas"
      },
      {
        "id": "mh-ed",
        "title": "Notification No. CEI-2025/CR-158/Energy-1 of 22 June 2026 under the Maharashtra Electricity Duty Act, 2016",
        "url": "https://simpliance.in/download/file/dXBsb2Fkcy9nb3Z0bm90aWZpY2F0aW9uL05vdGlmaWNhdGlvbiByZWdhcmRpbmcgRXhlbXB0aW9uIGZyb20gUGF5bWVudCBvZiBFbGVjdHJpY2l0eSBEdXR5IHRvIElUIGFuZCBJVEVTIGFuZCBEYXRhIENlbnRyZSBVbml0cyB1bmRlciB0aGUgSW5mb3JtYXRpb24gVGVjaG5vbG9neSBhbmQgSW5mb3JtYXRpb24ucGRm",
        "publisher": "Government of Maharashtra, Industries, Energy, Labour and Mining Department (gazette copy via Simpliance)"
      },
      {
        "id": "mh-iba",
        "title": "Green data centres in India: policy meets practice (12 August 2026)",
        "url": "https://www.ibanet.org/green-data-centres-in-India-policy-meets-practice",
        "publisher": "International Bar Association (Fox Mandal & Associates)"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "sr-mumbai",
        "title": "Mumbai and Pune data centre report 2026",
        "url": "https://www.structureresearch.net/product/mumbai-pune-dcai-report-2026-data-centre-colocation-hyperscale-cloud-ai-interconnection/",
        "publisher": "Structure Research"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-mumbai",
      "data-centres-in-pune",
      "power-for-data-centres-india",
      "national-data-centre-policy-india"
    ]
  },
  {
    "slug": "tamil-nadu-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Tamil Nadu, India",
    "title": "Tamil Nadu data centre policy: the 2021 policy after 31 March 2026, incentives and status",
    "description": "Tamil Nadu's Data Centre Policy 2021 covered data centres incorporated up to 31 March 2026, with a ₹500 crore minimum and 30% renewable power. We found no successor as of November 2026.",
    "date": "2026-11-21",
    "readMinutes": 5,
    "intro": "Tamil Nadu’s Data Centre Policy 2021 came into force on 23 November 2021 and applies to data centres incorporated from 1 April 2021 until 31 March 2026. Incentives needed eligible fixed assets of at least ₹500 crore and at least 30% renewable energy, and included a 100% electricity tax subsidy for five years, open access charges at 50%, a concessional cross subsidy surcharge and dual grid supply for loads of 50 MW or more. The policy is administered by ELCOT. As of 21 November 2026 we found no successor policy, so a data center project incorporated after 31 March 2026 should confirm its position with the state before relying on these terms.",
    "takeaways": [
      "The eligibility window closed on 31 March 2026; no successor was found by 21 November 2026.",
      "Captive data centres were excluded.",
      "Loads of 50 MW or more got power from two grids, and loads above 100 MW an additional feeder.",
      "Chennai had 214 MW operational in mid-2026, about 12% of the top seven cities."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Tamil Nadu Data Centre Policy 2021: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policy",
                "Tamil Nadu Data Centre Policy 2021, Information Technology Department"
              ],
              [
                "In force",
                "G.O. in force from 23 November 2021"
              ],
              [
                "Applies to",
                "Data centres incorporated from 1 April 2021 until 31 March 2026"
              ],
              [
                "Eligibility",
                "Minimum eligible fixed assets of ₹500 crore for units and parks; captive data centres excluded; at least 30% renewable energy for incentives"
              ],
              [
                "Headline incentives",
                "100% electricity tax subsidy for 5 years; stamp duty and registration concessions; single window"
              ],
              [
                "Power terms",
                "Open access charges at 50%; cross subsidy surcharge at 60% (wind) or 70% (solar) of conventional; two grids at 50 MW or more"
              ],
              [
                "Administered by",
                "Managing Director, ELCOT"
              ],
              [
                "Status",
                "Window closed 31 March 2026; no successor found"
              ]
            ],
            "sourceIds": [
              "tn21"
            ]
          }
        ]
      },
      {
        "id": "incentives",
        "heading": "What the 2021 policy offered",
        "blocks": [
          {
            "type": "list",
            "items": [
              "100% electricity tax subsidy for five years from commercial operation.",
              "Open access charges at 50% of the conventional rate.",
              "Cross subsidy surcharge at 60% of conventional for wind and 70% for solar.",
              "Power from two grids for a sanctioned load of 50 MW or more, and an additional feeder above 100 MW.",
              "Stamp duty and registration concessions, and a single window for approvals."
            ],
            "sourceIds": [
              "tn21"
            ]
          }
        ]
      },
      {
        "id": "after-march-2026",
        "heading": "What happens after 31 March 2026",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The policy defines its scope by incorporation date: data centres incorporated from 1 April 2021 until 31 March 2026. We found no notified successor as of 21 November 2026.",
            "sourceIds": [
              "tn21"
            ]
          },
          {
            "type": "paragraph",
            "text": "A project incorporated inside the window should check which incentives it has already secured and which require further approvals. A project incorporated later should ask ELCOT, which administers the policy, what applies before building incentives into its model."
          }
        ]
      },
      {
        "id": "chennai",
        "heading": "Chennai’s data centre market",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Chennai had 214 MW of operational capacity in 18 data centres in mid-2026, with 55 MW under construction, 313 MW planned and colocation vacancy of 26.7%. Ambattur and Siruseri are the key clusters. The city has seven cable landing stations and two more under construction.",
            "sourceIds": [
              "cw-h126"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Tamil Nadu, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does Tamil Nadu have a data centre policy in 2026?",
        "answer": "Its 2021 policy covered data centres incorporated up to 31 March 2026. We found no successor policy as of 21 November 2026.",
        "sourceIds": [
          "tn21"
        ]
      },
      {
        "question": "What did the Tamil Nadu Data Centre Policy 2021 offer?",
        "answer": "A 100% electricity tax subsidy for five years, open access charges at 50%, a concessional cross subsidy surcharge, dual grid supply at 50 MW or more, and stamp duty concessions.",
        "sourceIds": [
          "tn21"
        ]
      },
      {
        "question": "Is there a minimum investment for a data center in Tamil Nadu?",
        "answer": "Under the 2021 policy, eligible fixed assets of at least ₹500 crore, with at least 30% renewable energy for incentives.",
        "sourceIds": [
          "tn21"
        ]
      },
      {
        "question": "Who administers the Tamil Nadu data centre policy?",
        "answer": "The Managing Director of ELCOT.",
        "sourceIds": [
          "tn21"
        ]
      },
      {
        "question": "Did Tamil Nadu give power incentives to data centres?",
        "answer": "Yes: open access charges at 50%, a concessional cross subsidy surcharge for wind and solar, and two-grid supply for large loads.",
        "sourceIds": [
          "tn21"
        ]
      },
      {
        "question": "How much data centre capacity does Chennai have?",
        "answer": "About 214 MW operational in mid-2026, in 18 data centres.",
        "sourceIds": [
          "cw-h126"
        ]
      }
    ],
    "sources": [
      {
        "id": "tn21",
        "title": "Tamil Nadu Data Centre Policy 2021 (G.O. and policy text)",
        "url": "https://www.nsws.gov.in/s3fs/2021-12/Data%20Centre%20Policy%202021.pdf",
        "publisher": "Government of Tamil Nadu, IT Department, via National Single Window System"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-chennai",
      "national-data-centre-policy-india",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "telangana-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Telangana, India",
    "title": "Telangana data centre policy: the 2016 policy, the 5 GW target and Hyderabad (2026)",
    "description": "Telangana adopted its Data Centres Policy in 2016, and no newer policy was found by November 2026. The state targets 5 GW of hyperscale capacity by 2029, and Hyderabad has India’s second-largest pipeline.",
    "date": "2026-11-21",
    "readMinutes": 5,
    "intro": "Telangana issued its Data Centres Policy in 2016, which Cushman & Wakefield describes as the first dedicated state data centre policy in India, and we found no newer data centre policy or government order as of 21 November 2026. The state government has announced a target of 5 GW of hyperscale data centre capacity by 2029, according to Deccan Chronicle. Large projects have received project-specific incentives: according to ThePrint, Amazon was allocated 202 acres in Bharat Future City and 98 acres in Chandanvelly with incentives worth ₹125 crore. Hyderabad had 151 MW of operational data center capacity in mid-2026 and 18% of India’s upcoming pipeline, second only to Mumbai.",
    "takeaways": [
      "The 2016 policy is the latest dedicated Telangana data centre policy we found.",
      "The state targets 5 GW of hyperscale capacity by 2029, according to Deccan Chronicle.",
      "South Hyderabad held 634 MW planned and 1,758 MW at an early stage in mid-2026.",
      "AWS holds 46% of Hyderabad’s live IT capacity, according to Knight Frank’s 2025 market update."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Telangana data centre policy: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policy",
                "Data Centres Policy 2016, Information Technology, Electronics and Communications Department"
              ],
              [
                "Newer policy",
                "None found as of 21 November 2026"
              ],
              [
                "Stated target",
                "5 GW of hyperscale data centre capacity by 2029"
              ],
              [
                "Recent package",
                "Amazon: 202 acres in Bharat Future City and 98 acres in Chandanvelly, ₹125 crore of incentives"
              ],
              [
                "Market",
                "Hyderabad: 151 MW operational, 42 MW under construction, 668 MW planned (mid-2026)"
              ]
            ],
            "sourceIds": [
              "tg16",
              "tg-dc",
              "tg-theprint",
              "cw-h126"
            ]
          }
        ]
      },
      {
        "id": "policy",
        "heading": "The 2016 policy and project-specific packages",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The Information Technology, Electronics and Communications Department issued the Data Centres Policy in 2016. Cushman & Wakefield notes that Telangana was the first state to implement a dedicated data centre policy.",
            "sourceIds": [
              "tg16",
              "cw-h125"
            ]
          },
          {
            "type": "paragraph",
            "text": "Large projects have received project-specific terms. ThePrint reported in July 2026 that the state allocated 202 acres in Bharat Future City and 98 acres in Chandanvelly to Amazon, with incentives worth ₹125 crore.",
            "sourceIds": [
              "tg-theprint"
            ]
          }
        ]
      },
      {
        "id": "target",
        "heading": "The 5 GW target",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Telangana is targeting 5 GW of hyperscale data centre capacity by 2029, according to Deccan Chronicle’s report on the opening of Microsoft’s Hyderabad region.",
            "sourceIds": [
              "tg-dc"
            ]
          }
        ]
      },
      {
        "id": "hyderabad",
        "heading": "Hyderabad’s data centre market",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Cushman & Wakefield counted 151 MW operational in 11 data centres in mid-2026, with 42 MW under construction and 668 MW planned. South Hyderabad had 92 MW operational, 634 MW planned and 1,758 MW at an early stage. Hyderabad holds 18% of India’s upcoming pipeline, second to Mumbai.",
            "sourceIds": [
              "cw-h126"
            ]
          },
          {
            "type": "paragraph",
            "text": "Knight Frank put Hyderabad’s live capacity at 151.4 MW at the end of 2025, up from 60.9 MW in 2022, with a 1.9 GW pipeline of committed and early-stage projects and AWS holding 46% of live IT capacity, as reported by Telangana Today.",
            "sourceIds": [
              "kf-tg"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Telangana, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does Telangana have a data centre policy?",
        "answer": "Its Data Centres Policy of 2016 is the latest dedicated policy we found as of 21 November 2026.",
        "sourceIds": [
          "tg16"
        ]
      },
      {
        "question": "What is Telangana’s data centre capacity target?",
        "answer": "5 GW of hyperscale data centre capacity by 2029, according to Deccan Chronicle.",
        "sourceIds": [
          "tg-dc"
        ]
      },
      {
        "question": "What incentives did Amazon get in Telangana?",
        "answer": "Land of 202 acres in Bharat Future City and 98 acres in Chandanvelly, with incentives of ₹125 crore, according to ThePrint.",
        "sourceIds": [
          "tg-theprint"
        ]
      },
      {
        "question": "How much data center capacity does Hyderabad have?",
        "answer": "About 151 MW operational in mid-2026, with a 668 MW planned pipeline.",
        "sourceIds": [
          "cw-h126"
        ]
      },
      {
        "question": "What share of Hyderabad’s data centre capacity does AWS hold?",
        "answer": "Knight Frank put AWS at 46% of Hyderabad’s live IT capacity in its 2025 market update, as reported by Telangana Today.",
        "sourceIds": [
          "kf-tg"
        ]
      }
    ],
    "sources": [
      {
        "id": "tg16",
        "title": "Telangana Data Centres Policy 2016",
        "url": "https://web.archive.org/web/20260803184900/https://invest.telangana.gov.in/wp-content/uploads/2024/07/Telangana-Data-Centres-Policy-1.pdf",
        "publisher": "Information Technology, Electronics and Communications Department, Government of Telangana (archived copy)"
      },
      {
        "id": "cw-h125",
        "title": "India data centre market update, H1 2025",
        "url": "https://assets.cushmanwakefield.com/-/media/cw/apac/india/insights/indiadatacentreupdateh12025v4.pdf?rev=4a5dd53b2388421ea3935afb03302def",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "tg-dc",
        "title": "Telangana targets 5 GW data centre capacity by 2029",
        "url": "https://www.deccanchronicle.com/amp/southern-states/telangana/telangana-targets-5gw-data-centre-capacity-by-2029-as-microsoft-opens-hyderabad-region-1990282",
        "publisher": "Deccan Chronicle"
      },
      {
        "id": "tg-theprint",
        "title": "Telangana secures Amazon's biggest India data centre project",
        "url": "https://theprint.in/india/governance/telangana-secures-amazons-biggest-india-data-centre-project-months-after-google-announced-ai-hub-in-ap/2987492/",
        "publisher": "ThePrint"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "kf-tg",
        "title": "Hyderabad emerges as India's fast-growing hyperscale data centre hub",
        "url": "https://telanganatoday.com/hyderabad-emerges-as-indias-fast-growing-hyperscale-data-centre-hub",
        "publisher": "Telangana Today (Knight Frank data)"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-hyderabad",
      "andhra-pradesh-data-centre-policy",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "gujarat-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Gujarat, India",
    "title": "Gujarat data centre policy 2026-29: 150 MW threshold, ₹1 per unit tariff subsidy and essential service status",
    "description": "The Viksit Gujarat Data Centre Policy 2026-29, launched 9 July 2026, targets 7.5 GW: 150 MW minimum IT load, 51% renewable power, ₹1 per unit for 20 years and 20 years of electricity duty reimbursement.",
    "date": "2026-11-21",
    "readMinutes": 6,
    "intro": "Gujarat launched the Viksit Gujarat Data Centre Policy 2026-29 on 9 July 2026 and issued its Government Resolution on 7 August 2026, with a target of 7.5 GW and about ₹6 lakh crore of investment. It is in force for three years from notification, extendable, and incentives stop once 7.5 GW is installed. Only projects with an approved IT load of at least 150 MW qualify, and at least 51% of power for core operations must be renewable. According to Cyril Amarchand Mangaldas, incentives include a ₹1 per unit power tariff subsidy for 20 years, 100% electricity duty reimbursement for 20 years, an interest subsidy of up to 4% for 10 years, stamp duty exemption and SGST reimbursement, capped at 75% of eligible fixed capital investment, and data center operations are treated as an essential service under the Gujarat Essential Services Maintenance Act, 1972. These terms are as reported by a law firm and the press; we have not seen the notified Government Resolution.",
    "takeaways": [
      "The 150 MW threshold makes this a policy for large campuses, not for small colocation sites.",
      "Eligible fixed capital investment excludes land, land development and chips and is capped at the lower of 80% of fixed capital investment or ₹60,000 crore per GW.",
      "Battery storage counts for at most 10% of the capital subsidy.",
      "The policy document highlights Dholera and GIFT City, and the state announced two planned cable landing stations in Gujarat.",
      "Gujarat incentives cannot be combined with other Gujarat policies, but central schemes are allowed."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Gujarat Data Centre Policy 2026-29: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policy",
                "Viksit Gujarat Data Centre Policy 2026-29"
              ],
              [
                "Launched",
                "9 July 2026, Gandhinagar; Government Resolution issued 7 August 2026"
              ],
              [
                "Validity",
                "3 years from notification, extendable; incentives stop at 7.5 GW"
              ],
              [
                "Targets",
                "7.5 GW and about ₹6 lakh crore of investment"
              ],
              [
                "Eligibility",
                "Approved IT load of at least 150 MW; at least 51% renewable power for core operations"
              ],
              [
                "Headline incentives (as reported; resolution not seen)",
                "₹1 per unit for 20 years; electricity duty 100% for 20 years; interest subsidy up to 4% for 10 years; stamp duty and registration 100%; SGST reimbursement"
              ],
              [
                "Cap",
                "Total support up to 75% of eligible fixed capital investment, disbursed over 20 years"
              ],
              [
                "Status",
                "Notified; check the Government Resolution text before filing"
              ]
            ],
            "sourceIds": [
              "gj-dd",
              "gj-ians",
              "gj-cam",
              "gj-fpj"
            ]
          }
        ]
      },
      {
        "id": "eligibility",
        "heading": "Who qualifies and how the investment is counted",
        "blocks": [
          {
            "type": "list",
            "items": [
              "An approved IT load of at least 150 MW.",
              "Eligible fixed capital investment excludes land, land development and chips, and is capped at the lower of 80% of fixed capital investment or ₹60,000 crore per GW.",
              "Battery storage is limited to 10% of the capital subsidy.",
              "No stacking with other Gujarat policies; central schemes are allowed."
            ],
            "sourceIds": [
              "gj-cam"
            ]
          }
        ]
      },
      {
        "id": "incentives",
        "heading": "Fiscal incentives",
        "blocks": [
          {
            "type": "paragraph",
            "text": "As reported by Cyril Amarchand Mangaldas and tele.net; we have not seen the notified Government Resolution.",
            "sourceIds": [
              "gj-cam",
              "gj-tele"
            ]
          },
          {
            "type": "list",
            "items": [
              "Capital subsidy of 2.5% of eligible fixed capital investment, for projects in the Dholera Special Investment Region.",
              "Interest subsidy up to 4% a year for 10 years on bank or financial institution term loans, with an annual cap of ₹25 crore.",
              "Power tariff subsidy of ₹1 per unit for 20 years from commercial operation.",
              "Electricity duty reimbursement of 100% for 20 years from commercial operation.",
              "Stamp duty and registration fee exemption of 100% on lease or purchase of land, and SGST reimbursement.",
              "Desalination support of 20% of eligible capital cost or ₹2 crore per MLD, whichever is lower.",
              "Total support capped at 75% of eligible fixed capital investment, disbursed over 20 years."
            ],
            "sourceIds": [
              "gj-cam",
              "gj-tele"
            ]
          }
        ]
      },
      {
        "id": "power",
        "heading": "Power terms and essential service status",
        "blocks": [
          {
            "type": "paragraph",
            "text": "At least 51% of power for core operations must be renewable. Open access is permitted and dual power supply through two independent feeders is provided. Cyril Amarchand Mangaldas reports that the policy treats data centre operations as an essential service under the Gujarat Essential Services Maintenance Act, 1972.",
            "sourceIds": [
              "gj-cam"
            ]
          },
          {
            "type": "links",
            "label": "Power in detail",
            "items": [
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              }
            ]
          }
        ]
      },
      {
        "id": "earlier-policy",
        "heading": "The earlier IT/ITeS Policy 2022-27",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Before 2026, data centres in Gujarat were supported under the IT/ITeS Policy 2022-27: one-time capital support of up to 25% of eligible expenditure, capped at ₹150 crore, for greenfield Tier 3 or higher facilities of at least 4,000 sq ft and 150 racks, plus ₹1 per unit for five years, according to Cyril Amarchand Mangaldas.",
            "sourceIds": [
              "gj-cam"
            ]
          }
        ]
      },
      {
        "id": "hubs",
        "heading": "GIFT City and Dholera",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The policy document highlights Dholera and GIFT City, and the state’s Science and Technology Secretary announced plans for two cable landing stations in Gujarat, according to DD India.",
            "sourceIds": [
              "gj-dd"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Gujarat, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "What is the Gujarat data centre policy 2026-29?",
        "answer": "The Viksit Gujarat Data Centre Policy, launched on 9 July 2026 and notified on 7 August 2026, which targets 7.5 GW and about ₹6 lakh crore of investment with incentives for projects of 150 MW or more.",
        "sourceIds": [
          "gj-dd",
          "gj-ians",
          "gj-cam",
          "gj-fpj"
        ]
      },
      {
        "question": "What is the minimum size for a data centre under Gujarat’s policy?",
        "answer": "An approved IT load of at least 150 MW, with at least 51% renewable power for core operations.",
        "sourceIds": [
          "gj-cam"
        ]
      },
      {
        "question": "What power tariff subsidy does Gujarat give data centres?",
        "answer": "As reported by Cyril Amarchand Mangaldas and tele.net, ₹1 per unit for 20 years, plus 100% electricity duty reimbursement for 20 years.",
        "sourceIds": [
          "gj-cam",
          "gj-tele"
        ]
      },
      {
        "question": "Is a data center an essential service in Gujarat?",
        "answer": "According to Cyril Amarchand Mangaldas’s summary of the 2026 policy, yes: data centre operations are treated as an essential service under the Gujarat Essential Services Maintenance Act, 1972. We have not seen the notified resolution.",
        "sourceIds": [
          "gj-cam"
        ]
      },
      {
        "question": "Can Gujarat incentives be combined with central schemes?",
        "answer": "Yes. The policy bars stacking with other Gujarat policies but allows central schemes.",
        "sourceIds": [
          "gj-cam"
        ]
      }
    ],
    "sources": [
      {
        "id": "gj-dd",
        "title": "Gujarat launches Data Centre Policy 2026-29",
        "url": "https://ddindia.co.in/2026/07/gujarat-launches-data-centre-policy-2026-29-to-attract-investment-build-digital-infrastructure-hub/",
        "publisher": "DD India"
      },
      {
        "id": "gj-ians",
        "title": "Gujarat notifies data centre policy to build 7.5 GW green AI capacity by 2029",
        "url": "https://ianslive.in/gujarat-notifies-data-centre-policy-to-build-75-gw-green-ai-capacity-by-2029--20260807190500",
        "publisher": "IANS"
      },
      {
        "id": "gj-cam",
        "title": "Gujarat Data Center Policy 2026-2029: a push for large-scale data center infrastructure",
        "url": "https://corporate.cyrilamarchandblogs.com/2026/07/gujarat-data-center-policy-2026-2029-a-push-for-large-scale-data-center-infrastructure/",
        "publisher": "Cyril Amarchand Mangaldas"
      },
      {
        "id": "gj-fpj",
        "title": "Gujarat unveils Data Centre Policy 2026-29, eyes ₹6 lakh crore investment in digital infrastructure",
        "url": "https://www.freepressjournal.in/india/gujarat-unveils-data-centre-policy-2026-29-eyes-6-lakh-crore-investment-in-digital-infrastructure",
        "publisher": "Free Press Journal"
      },
      {
        "id": "gj-tele",
        "title": "Gujarat government launches Data Centre Policy 2026-29",
        "url": "https://tele.net.in/gujarat-government-launches-data-centre-policy-2026-29/",
        "publisher": "tele.net"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-gujarat",
      "ai-data-centres-india",
      "green-energy-open-access-data-centres-india",
      "national-data-centre-policy-india"
    ]
  },
  {
    "slug": "karnataka-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Karnataka, India",
    "title": "Karnataka data centre policy: Sustainable Data Centre Policy 2026-31 and the 2022 policy",
    "description": "Karnataka’s cabinet approved a Sustainable Data Centre Policy 2026-31 in September 2026: ₹1,300.45 crore budget, 1 GW target, PUE incentive up to ₹20 crore and parks at Hoskote, Mangaluru and Mysuru.",
    "date": "2026-11-21",
    "readMinutes": 5,
    "intro": "Karnataka’s cabinet approved a Sustainable Data Centre Policy 2026-31 in September 2026, with a budget framework of ₹1,300.45 crore and a target of 1 GW of cumulative IT load by 2031, according to MediaNama. It links incentives to energy and water efficiency: up to ₹20 crore for a PUE of 1.00 to 1.20 sustained for three years, water use reimbursements and support for treated water, according to The News Minute. It proposes parks at Hoskote, Mangaluru and Mysuru on 30 plus 30 year leases with dual-grid power. We had not seen the gazette notification as of 21 November 2026. The earlier Karnataka Data Centre Policy 2022 gave capital, land and stamp duty support to data center projects outside Bengaluru.",
    "takeaways": [
      "The 2026-31 policy links incentives to measured PUE and water use effectiveness.",
      "Water use effectiveness of 0.7 to 1.3 litres per kWh earns reimbursement of water charges up to ₹30 lakh a year for two years.",
      "Projects above ₹3,000 crore can get custom packages, including for cable landing stations and desalination.",
      "Bengaluru had 162 MW operational in mid-2026."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Karnataka data centre policy: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policy",
                "Karnataka Sustainable Data Centre Policy 2026-31"
              ],
              [
                "Approved",
                "State cabinet, September 2026; gazette notification not seen"
              ],
              [
                "Budget and target",
                "₹1,300.45 crore budget framework; 1 GW by 2031"
              ],
              [
                "Headline incentives",
                "PUE incentive up to ₹20 crore (PUE 1.00 to 1.20); WUE reimbursement up to ₹30 lakh a year; treated water reimbursement up to ₹8 lakh a year; R&D support 50% up to ₹15 crore"
              ],
              [
                "Parks",
                "Hoskote, Mangaluru and Mysuru, about 1,000 MW; 30 plus 30 year leases; dual-grid power"
              ],
              [
                "Earlier policy",
                "Karnataka Data Centre Policy 2022"
              ]
            ],
            "sourceIds": [
              "ka26-tnm",
              "ka26-mn",
              "ka22-dh"
            ]
          }
        ]
      },
      {
        "id": "policy-2026",
        "heading": "The Sustainable Data Centre Policy 2026-31",
        "blocks": [
          {
            "type": "list",
            "items": [
              "PUE incentive up to ₹20 crore for a PUE of 1.00 to 1.20, sustained for three years.",
              "WUE reimbursement up to ₹30 lakh a year for two years at 0.7 to 1.3 litres per kWh.",
              "Treated water reimbursement up to ₹8 lakh a year for five years.",
              "R&D support of 50% up to ₹15 crore.",
              "Custom packages for projects above ₹3,000 crore, including cable landing stations, subsea data centres and desalination.",
              "Registration through KITS and the Karnataka Udyoga Mitra single window."
            ],
            "sourceIds": [
              "ka26-tnm",
              "ka26-mn"
            ]
          }
        ]
      },
      {
        "id": "policy-2022",
        "heading": "The Data Centre Policy 2022",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The 2022 policy targeted more than 200 MW by 2025 and about ₹10,000 crore of investment. Outside Bengaluru it offered a capital subsidy up to ₹10 crore, a 10% land subsidy up to ₹3 crore, 100% stamp duty exemption for up to 10 acres and a land conversion fee exemption; a power tariff concession and an electricity duty exemption applied across the state.",
            "sourceIds": [
              "ka22-dh"
            ]
          }
        ]
      },
      {
        "id": "bengaluru",
        "heading": "Bengaluru and the planned parks",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Bengaluru had 162 MW operational in 17 data centres in mid-2026, mostly in peripheral east Bengaluru around Whitefield, with colocation vacancy of 28%. Cushman & Wakefield reports plans for a 500 MW park near Hoskote by 2031 and 500 MW at Mysuru and Mangaluru.",
            "sourceIds": [
              "cw-h126"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Karnataka, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "What is the Karnataka Sustainable Data Centre Policy 2026-31?",
        "answer": "A policy approved by the state cabinet in September 2026 with a ₹1,300.45 crore budget framework and a 1 GW target, built around PUE and water efficiency incentives.",
        "sourceIds": [
          "ka26-mn",
          "ka26-tnm"
        ]
      },
      {
        "question": "What PUE does Karnataka reward?",
        "answer": "A PUE of 1.00 to 1.20, sustained for three years, earns an incentive of up to ₹20 crore.",
        "sourceIds": [
          "ka26-tnm"
        ]
      },
      {
        "question": "Has the Karnataka data centre policy 2026 been notified?",
        "answer": "We had not seen the gazette notification as of 21 November 2026. The cabinet approved it in September 2026.",
        "sourceIds": [
          "ka26-mn"
        ]
      },
      {
        "question": "What did the Karnataka Data Centre Policy 2022 offer?",
        "answer": "Outside Bengaluru, a capital subsidy up to ₹10 crore, land subsidy, stamp duty exemption and a conversion fee exemption; across the state, a power tariff concession and an electricity duty exemption.",
        "sourceIds": [
          "ka22-dh"
        ]
      },
      {
        "question": "How much data center capacity does Bengaluru have?",
        "answer": "About 162 MW operational in mid-2026.",
        "sourceIds": [
          "cw-h126"
        ]
      }
    ],
    "sources": [
      {
        "id": "ka26-tnm",
        "title": "Karnataka's new data centre policy puts water and energy in focus",
        "url": "https://www.thenewsminute.com/karnataka/karnatakas-new-data-centre-policy-puts-water-energy-in-focus-what-does-it-say",
        "publisher": "The News Minute"
      },
      {
        "id": "ka26-mn",
        "title": "Karnataka Sustainable Data Centre Policy",
        "url": "https://www.medianama.com/2026/09/223-karnataka-sustainable-data-centre-policy/",
        "publisher": "MediaNama"
      },
      {
        "id": "ka22-dh",
        "title": "Karnataka Data Centre Policy plans Rs 10,000 crore investments",
        "url": "https://www.deccanherald.com/india/karnataka/karnataka-data-centre-policy-plans-rs-10000-crore-investments-1101889.html",
        "publisher": "Deccan Herald"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-bengaluru",
      "data-centre-water-india",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "andhra-pradesh-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Andhra Pradesh, India",
    "title": "Andhra Pradesh data centre policy 4.0 (2024-29): incentives, mega project packages and Visakhapatnam",
    "description": "Andhra Pradesh notified its Data Center Policy 4.0 on 14 November 2024. Projects above 50 MW can get tailor-made packages; in 2026 the state cleared four projects with ₹2.83 lakh crore of proposed investment.",
    "date": "2026-11-21",
    "readMinutes": 5,
    "intro": "Andhra Pradesh notified its Data Center Policy (4.0) 2024-29 through G.O.Ms.No.6 of the IT, Electronics and Communications Department on 14 November 2024. It is valid for five years from notification, or until a new policy is announced, whichever is later. Standard incentives are a choice between 100% net SGST reimbursement on capital goods and a 10% capital subsidy on plant and machinery, plus 100% stamp duty exemption on first sale and industrial power tariff. Projects above 50 MW, or above ₹5,000 crore of fixed capital investment in plant and equipment, can get tailor-made incentives case by case. In 2026 the state issued orders for four projects under the policy with ₹2,83,340 crore of proposed investment. Google’s first India AI hub, about USD 15 billion over 2026 to 2030, is in Visakhapatnam.",
    "takeaways": [
      "Standard incentives: 100% net SGST reimbursement on capital goods or a 10% capital subsidy on plant and machinery.",
      "The August 2026 order for ReNew’s 1,000 MW project in Anakapalli caps its fiscal incentives at a combined ₹14,405 crore.",
      "Crisil estimates Visakhapatnam data centre capacity could equal about 80% of the city’s current peak power demand by fiscal 2030."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Andhra Pradesh Data Center Policy 4.0: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policy",
                "Andhra Pradesh Data Center Policy (4.0) 2024-29, G.O.Ms.No.6, ITE&C (Promotion Wing) Department"
              ],
              [
                "Notified",
                "14 November 2024"
              ],
              [
                "Validity",
                "5 years from notification, or until a new policy is announced, whichever is later"
              ],
              [
                "Target",
                "200 MW of additional capacity (G.O.); the annexed policy says a few hundred MW, up to 1 GW"
              ],
              [
                "Standard incentives",
                "100% net SGST reimbursement on capital goods or 10% capital subsidy on plant and machinery; 100% stamp duty exemption on first sale; industrial tariff"
              ],
              [
                "Mega projects",
                "More than 50 MW, or more than ₹5,000 crore of fixed capital investment in plant and equipment: tailor-made incentives case by case"
              ],
              [
                "2026 approvals",
                "Four projects, ₹2,83,340 crore of proposed investment"
              ]
            ],
            "sourceIds": [
              "ap-go6",
              "ap-gos"
            ]
          }
        ]
      },
      {
        "id": "approvals-2026",
        "heading": "Projects cleared in 2026",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The orders below cite the policy. Three were issued in August 2026; Reliance’s land allotment was ordered in May 2026 and amended in July 2026.",
            "sourceIds": [
              "ap-gos",
              "ap-medianama"
            ]
          },
          {
            "type": "table",
            "columns": [
              "Project",
              "Location",
              "Size and investment",
              "Terms in the government order"
            ],
            "rows": [
              [
                "ReNew AP Green Data Center",
                "Makavaripalem, Anakapalli district",
                "1,000 MW; ₹85,200 crore",
                "G.O.Ms.No.55, 21 August 2026: 10% capital subsidy on machinery and equipment (cap ₹3,700 crore), ₹1 per unit power discount for 15 years, fiscal caps totalling ₹14,405 crore"
              ],
              [
                "Data Centre Holdings India LLP",
                "Jagnadhapuram, Visakhapatnam district",
                "486 MW; ₹58,743 crore",
                "G.O.Ms.No.56, 21 August 2026: 25% discount on APIIC land cost (cap ₹30 crore), ₹1 per unit power discount for 15 years"
              ],
              [
                "AM AI Factory (Vizag)",
                "Amanam, Visakhapatnam district",
                "512 MW; ₹31,387 crore",
                "G.O.Ms.No.59, 22 August 2026: 20 years of exemption from transmission and wheeling charges, electricity duty and cross-subsidy surcharge, each capped"
              ],
              [
                "Reliance Industries",
                "Vizianagaram district",
                "Giga-scale AI data centre; ₹1,08,010 crore",
                "Land at a 25% discounted rate (G.O.Ms.No.30, May 2026, amended by G.O.Ms.No.52, July 2026)"
              ]
            ],
            "sourceIds": [
              "ap-gos"
            ]
          }
        ]
      },
      {
        "id": "vizag",
        "heading": "Visakhapatnam and the power question",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Google announced its first India AI hub in Visakhapatnam in October 2025, an investment of about USD 15 billion over 2026 to 2030, working with AdaniConneX and Airtel.",
            "sourceIds": [
              "google-vizag"
            ]
          },
          {
            "type": "paragraph",
            "text": "Crisil estimates that data centre capacity in Visakhapatnam could equal about 80% of the city’s current peak power demand by fiscal 2030. For any campus there, the transmission plan matters more than the incentive schedule.",
            "sourceIds": [
              "crisil-dd"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Andhra Pradesh, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "What is the Andhra Pradesh data centre policy 4.0?",
        "answer": "The state’s Data Center Policy (4.0) 2024-29, notified through G.O.Ms.No.6 on 14 November 2024 and valid for five years from notification or until a new policy is announced, whichever is later.",
        "sourceIds": [
          "ap-go6"
        ]
      },
      {
        "question": "What incentives does the Andhra Pradesh data centre policy give?",
        "answer": "A choice between 100% net SGST reimbursement on capital goods and a 10% capital subsidy on plant and machinery, 100% stamp duty exemption on first sale, and industrial power tariff. Incentives are extended under operational guidelines notified separately.",
        "sourceIds": [
          "ap-go6"
        ]
      },
      {
        "question": "What counts as a mega data centre project in Andhra Pradesh?",
        "answer": "A project of more than 50 MW, or more than ₹5,000 crore of fixed capital investment in plant and equipment. It can get tailor-made incentives case by case.",
        "sourceIds": [
          "ap-go6"
        ]
      },
      {
        "question": "Which data center projects did Andhra Pradesh approve in 2026?",
        "answer": "ReNew (1,000 MW, Anakapalli), Data Centre Holdings India LLP (486 MW, Visakhapatnam), AM AI Factory (512 MW, Visakhapatnam) and a Reliance giga-scale AI data centre in Vizianagaram, with ₹2,83,340 crore of proposed investment in total.",
        "sourceIds": [
          "ap-gos"
        ]
      },
      {
        "question": "How big is Google’s investment in Visakhapatnam?",
        "answer": "About USD 15 billion over 2026 to 2030 for its first India AI hub.",
        "sourceIds": [
          "google-vizag"
        ]
      },
      {
        "question": "Is there enough power for data centres in Visakhapatnam?",
        "answer": "It is the main open question. Crisil estimates data centre capacity there could equal about 80% of the city’s current peak demand by fiscal 2030.",
        "sourceIds": [
          "crisil-dd"
        ]
      }
    ],
    "sources": [
      {
        "id": "ap-go6",
        "title": "Andhra Pradesh Data Center Policy (4.0) 2024-29, G.O.Ms.No.6, ITE&C (Promotion Wing) Department, 14 November 2024",
        "url": "https://apiic.in/wp-content/themes/custom-theme/assets/Pdfs/2024ITC_33902_MS6.pdf",
        "publisher": "Government of Andhra Pradesh (copy hosted by APIIC)"
      },
      {
        "id": "ap-gos",
        "title": "Andhra Pradesh ITE&C G.O.Ms.No.52, 55, 56 and 59 of 2026 on data centre projects (combined copy)",
        "url": "https://www.medianama.com/wp-content/uploads/2026/08/reliance_merged.pdf",
        "publisher": "Government of Andhra Pradesh, ITE&C Department (copy published by MediaNama)"
      },
      {
        "id": "ap-medianama",
        "title": "Andhra Pradesh clears AI data centre projects",
        "url": "https://www.medianama.com/2026/08/223-andhra-pradesh-ai-data-centres/",
        "publisher": "MediaNama"
      },
      {
        "id": "google-vizag",
        "title": "Our first AI hub in India, powered by a $15 billion investment",
        "url": "https://blog.google/intl/en-in/company-news/our-first-ai-hub-in-india-powered-by-a-15-billion-investment/",
        "publisher": "Google"
      },
      {
        "id": "crisil-dd",
        "title": "India's data centre capacity set for 5x surge by 2030 (Crisil Ratings)",
        "url": "https://ddindia.co.in/2026/11/indias-data-centre-capacity-set-for-5x-surge-by-2030/",
        "publisher": "DD India"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-visakhapatnam",
      "ai-data-centres-india",
      "telangana-data-centre-policy",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "haryana-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Haryana, India",
    "title": "Haryana data centre policy 2026: capex and opex support, categories and the 2022 policy",
    "description": "Haryana notified its Data Centre Policy 2026 on 27 May 2026 for five years, with capex and opex support for hyperscale data centres above 10 MW and core data centres above 1 MW and up to 10 MW.",
    "date": "2026-11-21",
    "readMinutes": 4,
    "intro": "Haryana notified the Haryana Data Centre Policy 2026 in the state gazette on 27 May 2026 (notification No. 20/12/2026-4IB-1). It is valid for five years, or until a new policy or amendment, whichever is earlier, and targets ₹10,000 crore of investment. Hyperscale data centres above 10 MW get capex reimbursement of 20% up to ₹25 crore per unit and opex reimbursement of 50% up to ₹8 crore a year for five years; core data centres of more than 1 MW and up to 10 MW get 10% up to ₹1 crore per MW and 30% up to ₹4 crore a year. Units that began operating after 7 July 2022 and before the 2026 policy fall under the Haryana State Data Centre Policy 2022. Gurugram had 18 MW of operational data center capacity in mid-2026.",
    "takeaways": [
      "Categories: hyperscale above 10 MW; core above 1 MW and up to 10 MW; units need at least 1 MW and parks at least 20 MW.",
      "Edge data centres (300 kW to 1 MW) are supported under the Haryana Progressive MSME and Exports Policy 2026 instead.",
      "The policy records that data centres were declared an essential service under the Haryana Essential Services Maintenance Act, 1974, in July 2023."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Haryana data centre policy: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "2022 policy",
                "Haryana State Data Centre Policy 2022, cabinet approval June 2022, notified 7 July 2022"
              ],
              [
                "2026 policy",
                "Haryana Data Centre Policy 2026, notification No. 20/12/2026-4IB-1 of 27 May 2026"
              ],
              [
                "Validity",
                "5 years from notification, or until a new policy or amendment, whichever is earlier"
              ],
              [
                "Investment target",
                "₹10,000 crore during the policy period"
              ],
              [
                "Department",
                "Industries and Commerce Department"
              ],
              [
                "Market",
                "Gurugram: 18 MW operational in 2 data centres (mid-2026)"
              ]
            ],
            "sourceIds": [
              "hr-print22",
              "hr23-gaz",
              "hr26-gaz",
              "cw-h126"
            ]
          }
        ]
      },
      {
        "id": "terms-2026",
        "heading": "Incentives in the 2026 policy",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Haryana Data Centre Policy 2026"
            ],
            "rows": [
              [
                "Categories",
                "Hyperscale above 10 MW; core above 1 MW and up to 10 MW; edge 300 kW to 1 MW; units at least 1 MW; parks at least 20 MW; captive data centres excluded"
              ],
              [
                "Capex support",
                "Hyperscale 20% of eligible capital expenditure up to ₹25 crore per unit; core 10% up to ₹1 crore per MW; paid in 10 annual instalments"
              ],
              [
                "Opex support",
                "Net SGST, wheeling and transmission charges for power imported from outside the state, electricity duty and data centre certifications: hyperscale 50% up to ₹8 crore a year, core 30% up to ₹4 crore a year, for 5 years"
              ],
              [
                "Edge data centres",
                "Capex and opex support provided for in the Haryana Progressive MSME and Exports Policy 2026"
              ],
              [
                "Parks",
                "Developer capex reimbursement of 20% of eligible capital expenditure up to ₹15 crore"
              ],
              [
                "Other",
                "Local employment generation subsidy for 10 years; customised packages for mega and ultra mega projects through the Haryana Enterprise Promotion Board"
              ]
            ],
            "sourceIds": [
              "hr26-gaz"
            ]
          },
          {
            "type": "paragraph",
            "text": "Among its non-fiscal measures, the policy states that the government declared data centres an essential service under the Haryana Essential Services Maintenance Act, 1974, by notification of 12 July 2023, and that data centres were declared a separate infrastructure industry by notification of 22 November 2023.",
            "sourceIds": [
              "hr26-gaz",
              "hr23-gaz"
            ]
          }
        ]
      },
      {
        "id": "policy-2022",
        "heading": "The 2022 policy",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Haryana’s cabinet approved the State Data Centre Policy in June 2022, alongside a startup policy, and it was notified on 7 July 2022. Units that began operating after 7 July 2022 and before the notification of the 2026 policy can claim benefits under it.",
            "sourceIds": [
              "hr-print22",
              "hr23-gaz",
              "hr26-gaz"
            ]
          }
        ]
      },
      {
        "id": "market",
        "heading": "Gurugram and Delhi NCR",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Most Delhi NCR capacity is across the state line in Noida. Cushman & Wakefield counted 18 MW operational in two data centres in Gurugram in mid-2026, against 156 MW in Noida.",
            "sourceIds": [
              "cw-h126"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Haryana, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does Haryana have a data centre policy in 2026?",
        "answer": "Yes. The Haryana Data Centre Policy 2026 was notified in the state gazette on 27 May 2026 and is valid for five years, or until a new policy or amendment, whichever is earlier. The 2022 policy covers units that began operating after 7 July 2022 and before it.",
        "sourceIds": [
          "hr26-gaz"
        ]
      },
      {
        "question": "What subsidy does Haryana give data centres?",
        "answer": "Hyperscale data centres above 10 MW get capex reimbursement of 20% up to ₹25 crore per unit and opex reimbursement of 50% up to ₹8 crore a year for five years. Core data centres of more than 1 MW and up to 10 MW get 10% up to ₹1 crore per MW and 30% up to ₹4 crore a year.",
        "sourceIds": [
          "hr26-gaz"
        ]
      },
      {
        "question": "Is a data center an essential service in Haryana?",
        "answer": "Yes. The 2026 policy states that data centres covered by it were declared an essential service under the Haryana Essential Services Maintenance Act, 1974, by notification of 12 July 2023.",
        "sourceIds": [
          "hr26-gaz"
        ]
      },
      {
        "question": "Where can I find the official Haryana data centre policy?",
        "answer": "The gazette text is published by the Industries and Commerce Department, Government of Haryana.",
        "sourceIds": [
          "hr26-gaz"
        ]
      },
      {
        "question": "How much data centre capacity is in Gurugram?",
        "answer": "About 18 MW operational in mid-2026, according to Cushman & Wakefield.",
        "sourceIds": [
          "cw-h126"
        ]
      }
    ],
    "sources": [
      {
        "id": "hr26-gaz",
        "title": "Haryana Data Centre Policy 2026, notification No. 20/12/2026-4IB-1, Haryana Government Gazette (Extraordinary), 27 May 2026",
        "url": "https://haryanaindustries.gov.in/themes/backend/uploads/Haryana%20Data%20Centre%20Policy,%202026.pdf",
        "publisher": "Industries and Commerce Department, Government of Haryana"
      },
      {
        "id": "hr23-gaz",
        "title": "Notification No. 02/13/2023-4IB-II declaring data centres an infrastructure industry, 22 November 2023",
        "url": "https://haryanaindustries.gov.in/themes/backend/uploads/Data%20Centre%20Policy%20Notification%20dated%2022.11.2023.pdf",
        "publisher": "Industries and Commerce Department, Government of Haryana"
      },
      {
        "id": "hr-print22",
        "title": "Haryana cabinet approves startup and data centre policies",
        "url": "https://theprint.in/economy/haryana-cabinet-approves-startup-and-data-centre-policies/1014871/",
        "publisher": "ThePrint"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-noida",
      "uttar-pradesh-data-centre-policy",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "rajasthan-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Rajasthan, India",
    "title": "Rajasthan data centre policy 2025: investment target, status and where to find the official text",
    "description": "Rajasthan’s Data Centre Policy 2025 was issued by the Industries and Commerce Department. The Chief Minister said it aims to attract about ₹20,000 crore over five years.",
    "date": "2026-11-21",
    "readMinutes": 3,
    "intro": "Rajasthan has a Data Centre Policy 2025, issued by the Industries and Commerce (Group-1) Department under notification F.5(16)Ind/Gr-1/2025/05907. Chief Minister Bhajanlal Sharma said in April 2025 that it would bring about ₹20,000 crore of investment over five years. The Industries and Commerce Department is the nodal department for incentive applications, so check the incentive schedule in the notified text before relying on any summary. None of the seven cities that hold most of India’s operational data center capacity is in Rajasthan.",
    "takeaways": [
      "Investment target: about ₹20,000 crore over five years, per the Chief Minister.",
      "The nodal department for incentives is the Industries and Commerce Department.",
      "Cities outside the top seven held about 2% of India’s operational capacity in mid-2026."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Rajasthan data centre policy: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policy",
                "Rajasthan Data Centre Policy 2025"
              ],
              [
                "Notification",
                "F.5(16)Ind/Gr-1/2025/05907, Industries and Commerce (Group-1) Department"
              ],
              [
                "Investment target",
                "About ₹20,000 crore over five years"
              ],
              [
                "Nodal department",
                "Industries and Commerce Department"
              ]
            ],
            "sourceIds": [
              "rj-policy",
              "rj-psu"
            ]
          }
        ]
      },
      {
        "id": "what-we-know",
        "heading": "What is confirmed",
        "blocks": [
          {
            "type": "paragraph",
            "text": "In April 2025 the Chief Minister said the Rajasthan Data Centre Policy 2025 would bring about ₹20,000 crore of investment over five years.",
            "sourceIds": [
              "rj-psu"
            ]
          },
          {
            "type": "paragraph",
            "text": "The policy names the Industries and Commerce Department as the nodal department for processing incentive applications. Secondary summaries of its incentives circulate; a site budget should use the notified text.",
            "sourceIds": [
              "rj-policy"
            ]
          }
        ]
      },
      {
        "id": "market",
        "heading": "Rajasthan in the Indian market",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Cushman & Wakefield’s top seven cities held 98% of operational capacity in mid-2026; all other locations together held 2%, and 6% of the upcoming pipeline.",
            "sourceIds": [
              "cw-h126"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Rajasthan, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "What is the Rajasthan data centre policy 2025?",
        "answer": "A state policy issued by the Industries and Commerce Department. The Chief Minister said it aims to attract about ₹20,000 crore of data centre investment over five years.",
        "sourceIds": [
          "rj-policy",
          "rj-psu"
        ]
      },
      {
        "question": "राजस्थान डेटा सेंटर पॉलिसी 2025 क्या है?",
        "answer": "यह राज्य के उद्योग एवं वाणिज्य विभाग द्वारा जारी नीति है। मुख्यमंत्री के अप्रैल 2025 के बयान के अनुसार इसका लक्ष्य पाँच वर्षों में लगभग ₹20,000 करोड़ का निवेश आकर्षित करना है। प्रोत्साहनों के लिए नोडल विभाग उद्योग एवं वाणिज्य विभाग है।",
        "sourceIds": [
          "rj-psu",
          "rj-policy"
        ]
      },
      {
        "question": "What incentives does Rajasthan give data centres?",
        "answer": "They are set out in the notified policy. Applications go to the Industries and Commerce Department, the nodal department.",
        "sourceIds": [
          "rj-policy"
        ]
      },
      {
        "question": "Where is the official Rajasthan data centre policy?",
        "answer": "It is published by the Industries and Commerce Department, Government of Rajasthan, under notification F.5(16)Ind/Gr-1/2025/05907.",
        "sourceIds": [
          "rj-policy"
        ]
      },
      {
        "question": "Does Rajasthan have large data center capacity today?",
        "answer": "Not yet. Locations outside the seven main cities held about 2% of India’s operational capacity in mid-2026.",
        "sourceIds": [
          "cw-h126"
        ]
      }
    ],
    "sources": [
      {
        "id": "rj-policy",
        "title": "Rajasthan Data Centre Policy 2025, notification F.5(16)Ind/Gr-1/2025/05907",
        "url": "https://jankalyanfile.rajasthan.gov.in/Files//Content/UploadFolder/OrderEntry/ICOM/2025/Policy/O_050325_7b5637bf-497d-46b2-8d74-ff57b2b8dedc.pdf",
        "publisher": "Industries and Commerce Department, Government of Rajasthan"
      },
      {
        "id": "rj-psu",
        "title": "Rajasthan data centre policy to attract Rs 20,000 crore investment in five years",
        "url": "https://psuwatch.com/newsupdates/rajasthan-data-centre-policy-to-attract-rs-20000-crore-investment-in-five-years-cm-bhajanlal-sharma",
        "publisher": "PSU Watch (PTI)"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "national-data-centre-policy-india",
      "find-data-centre-site-india",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "odisha-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Odisha, India",
    "title": "Odisha data centre policy 2022: capital subsidy, power bill subsidy and SGST reimbursement",
    "description": "Odisha's State Data Centre Policy 2022 offers a 20% capital subsidy up to ₹25 crore, a 30% power bill subsidy for five years, 10 years of electricity duty relief and 100% net SGST reimbursement for seven years.",
    "date": "2026-11-21",
    "readMinutes": 4,
    "intro": "Odisha’s State Data Centre Policy 2022 offers data centre units a capital subsidy of 20% of fixed capital investment, excluding land, up to ₹25 crore; a 30% power bill subsidy for five years up to ₹2 crore; 100% electricity duty and electrical inspection fee exemption for 10 years up to 5 MVA of contract demand; and 100% net SGST reimbursement for up to seven years. Land comes at concessional IDCO rates, and transmission and wheeling charges are reimbursed for power from captive renewable plants in the state. The nodal agency is OCAC. Neither the policy text nor the official page states a validity period, so a data center project should confirm it is still open before applying.",
    "takeaways": [
      "Electricity duty relief applies up to 5 MVA of contract demand.",
      "Captive renewable power gets 100% transmission and wheeling reimbursement inside the state.",
      "Mega projects and projects of strategic importance can get customised packages."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Odisha State Data Centre Policy 2022: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policy",
                "Odisha State Data Centre Policy 2022"
              ],
              [
                "Nodal agency",
                "Odisha Computer Application Centre (OCAC); single window clearance"
              ],
              [
                "Capital subsidy",
                "20% of fixed capital investment (excluding land) up to ₹25 crore per unit"
              ],
              [
                "Power",
                "Power bill subsidy 30% for 5 years up to ₹2 crore; electricity duty and inspection fee 100% for 10 years up to 5 MVA"
              ],
              [
                "Tax",
                "100% net SGST reimbursement for up to 7 years, capped at fixed capital investment excluding land and building"
              ],
              [
                "Validity",
                "Not stated in the policy text or on the official page"
              ]
            ],
            "sourceIds": [
              "od",
              "od-pdf"
            ]
          }
        ]
      },
      {
        "id": "incentives",
        "heading": "All incentives for data centre units",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Land at concessional IDCO rates.",
              "Stamp duty 100% on the first transaction and 50% on the second.",
              "100% reimbursement of land conversion charges; building fee reimbursement of 50% up to ₹2 lakh.",
              "Capital subsidy of 20% of fixed capital investment, excluding land, up to ₹25 crore.",
              "Electricity duty and inspection fee 100% for 10 years, up to 5 MVA contract demand; industrial power tariff applies.",
              "Power bill subsidy of 30% for 5 years, up to ₹2 crore.",
              "Energy audit reimbursement of 75% up to ₹2 lakh.",
              "100% transmission and wheeling reimbursement for power from captive renewable plants in the state.",
              "100% net SGST reimbursement for up to 7 years, capped at fixed capital investment excluding land and building.",
              "Skilling, EPF and ESI, and bandwidth support; customised packages for mega projects."
            ],
            "sourceIds": [
              "od",
              "od-pdf"
            ]
          }
        ]
      },
      {
        "id": "context",
        "heading": "Odisha in the eastern market",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Invest India and Cushman & Wakefield counted eleven states with dedicated data centre policies in force as of September 2026.",
            "sourceIds": [
              "invest-india"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Odisha, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does Odisha have a data centre policy?",
        "answer": "Yes, the Odisha State Data Centre Policy 2022, implemented through OCAC.",
        "sourceIds": [
          "od",
          "od-pdf"
        ]
      },
      {
        "question": "What capital subsidy does Odisha give data centres?",
        "answer": "20% of fixed capital investment, excluding land, up to ₹25 crore per unit.",
        "sourceIds": [
          "od",
          "od-pdf"
        ]
      },
      {
        "question": "What power incentives does a data center get in Odisha?",
        "answer": "A 30% power bill subsidy for five years up to ₹2 crore, and 100% electricity duty and electrical inspection fee exemption for 10 years up to 5 MVA of contract demand.",
        "sourceIds": [
          "od",
          "od-pdf"
        ]
      },
      {
        "question": "Does Odisha reimburse SGST for data centres?",
        "answer": "Yes, 100% of net SGST for up to seven years, capped at fixed capital investment excluding land and building.",
        "sourceIds": [
          "od",
          "od-pdf"
        ]
      },
      {
        "question": "Is the Odisha data centre policy still open?",
        "answer": "Neither the policy text nor the official page states its validity. Confirm with OCAC before applying.",
        "sourceIds": [
          "od",
          "od-pdf"
        ]
      }
    ],
    "sources": [
      {
        "id": "od",
        "title": "Odisha State Data Centre Policy 2022",
        "url": "https://investodisha.gov.in/datacentre-policy",
        "publisher": "Invest Odisha, Government of Odisha"
      },
      {
        "id": "od-pdf",
        "title": "Odisha State Data Centre Policy 2022 (policy text)",
        "url": "https://odisha.gov.in/policies-it/data_centre_policy_2022/data_centre_policy_2022_approved.pdf",
        "publisher": "Electronics and IT Department, Government of Odisha"
      },
      {
        "id": "invest-india",
        "title": "India's data centre growth story (October 2026)",
        "url": "https://static.investindia.gov.in/s3fs-public/2026-10/latest-news-India-Data-Centre-Growth-Story.pdf",
        "publisher": "Invest India and Cushman & Wakefield"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-kolkata",
      "west-bengal-data-centre-policy",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "west-bengal-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "West Bengal, India",
    "title": "West Bengal data centre policy 2021: incentives, essential services status and what happens after 2026",
    "description": "West Bengal's Data Centre Policy 2021, notified 6 September 2021 for five years, gives stamp duty and electricity duty relief, essential services status and dual grid power. Its term ended around September 2026.",
    "date": "2026-11-21",
    "readMinutes": 4,
    "intro": "West Bengal’s Data Centre Policy 2021 was notified on 6 September 2021 and is operative for five years or until a new policy or amendment replaces it, whichever is earlier, so its term ran to about September 2026. It gives 100% stamp duty and registration fee exemption, a five-year electricity duty waiver, industrial treatment of data centre electricity, dual grid power and classification of data centres as essential services. In May 2026 the state BJP president said the government was working on a new data centre policy; we found no successor as of 21 November 2026. Kolkata had 22 MW of operational data center capacity in mid-2026.",
    "takeaways": [
      "The 2021 policy classifies data centres as essential services (clause 5.3).",
      "Data centres get FAR of 3.0 plus 1.0 purchasable and up to 60% ground coverage.",
      "Cushman & Wakefield describes a cable landing station under construction at Tajpur."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "West Bengal Data Centre Policy 2021: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Policy",
                "West Bengal Data Centre Policy 2021, Department of IT and Electronics"
              ],
              [
                "Notification",
                "490-Estt/ITE-18011/2/2021 dated 6 September 2021"
              ],
              [
                "Validity",
                "5 years or until replaced (to about September 2026)"
              ],
              [
                "Headline incentives",
                "100% stamp duty and registration fee; electricity duty waiver for 5 years; essential services status"
              ],
              [
                "Power terms",
                "Data centre electricity treated as industrial; dual power grid networks"
              ],
              [
                "Status",
                "Term ended around September 2026; no successor found"
              ]
            ],
            "sourceIds": [
              "wb21",
              "wb-fox"
            ]
          }
        ]
      },
      {
        "id": "incentives",
        "heading": "What the 2021 policy gives",
        "blocks": [
          {
            "type": "list",
            "items": [
              "100% stamp duty and registration fee exemption.",
              "Electricity duty waiver for five years from commercial operation.",
              "Electricity used by data centres treated as industrial.",
              "Dual power grid networks.",
              "Classification under essential services (clause 5.3).",
              "FAR of 3.0 plus 1.0 purchasable, and up to 60% ground coverage.",
              "Self-certification under notified Acts, and preference in state cloud procurement."
            ],
            "sourceIds": [
              "wb21",
              "wb-fox"
            ]
          }
        ]
      },
      {
        "id": "after-2026",
        "heading": "After September 2026",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The policy runs for five years from 6 September 2021 or until replaced. In May 2026 the state BJP president told Business Standard that the government was working on land and data centre policies. We found no new data centre policy as of 21 November 2026.",
            "sourceIds": [
              "wb21",
              "wb-bs"
            ]
          }
        ]
      },
      {
        "id": "kolkata",
        "heading": "Kolkata’s data centre market",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Kolkata had 22 MW operational in six data centres in mid-2026, in New Town and Salt Lake, with 13 MW under construction and 71 MW planned. Cushman & Wakefield describes a cable landing station under construction at Tajpur.",
            "sourceIds": [
              "cw-h126"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in West Bengal, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does West Bengal have a data centre policy?",
        "answer": "Its 2021 policy ran for five years from 6 September 2021 or until replaced. We found no successor as of 21 November 2026.",
        "sourceIds": [
          "wb21"
        ]
      },
      {
        "question": "Are data centres essential services in West Bengal?",
        "answer": "Yes. Clause 5.3 of the 2021 policy classifies data centre organisations under essential services.",
        "sourceIds": [
          "wb21",
          "wb-fox"
        ]
      },
      {
        "question": "What incentives does West Bengal give a data center?",
        "answer": "100% stamp duty and registration fee exemption, a five-year electricity duty waiver, industrial electricity treatment, dual grid power and building relaxations.",
        "sourceIds": [
          "wb21",
          "wb-fox"
        ]
      },
      {
        "question": "Is West Bengal making a new data centre policy?",
        "answer": "The state BJP president said in May 2026 that the government was working on one.",
        "sourceIds": [
          "wb-bs"
        ]
      },
      {
        "question": "How much data centre capacity does Kolkata have?",
        "answer": "About 22 MW operational in mid-2026.",
        "sourceIds": [
          "cw-h126"
        ]
      }
    ],
    "sources": [
      {
        "id": "wb21",
        "title": "West Bengal Data Centre Policy 2021, notification 490-Estt/ITE-18011/2/2021 of 6 September 2021",
        "url": "https://wbxpress.com/west-bengal-data-centre-policy-2021/",
        "publisher": "Department of IT and Electronics, West Bengal (text via wbxpress)"
      },
      {
        "id": "wb-fox",
        "title": "The dawning of data centres in West Bengal",
        "url": "https://www.foxmandal.in/rise-of-data-centres-in-west-bengal/",
        "publisher": "Fox Mandal & Associates"
      },
      {
        "id": "wb-bs",
        "title": "Bengal government working on land and data centre policies",
        "url": "https://www.business-standard.com/politics/bengal-govt-working-on-land-data-centre-policies-bengal-bjp-president-126052501625_1.html",
        "publisher": "Business Standard"
      },
      {
        "id": "cw-h126",
        "title": "India data centre market overview, H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "data-centres-in-kolkata",
      "odisha-data-centre-policy",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "madhya-pradesh-data-centre-policy",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Madhya Pradesh, India",
    "title": "Madhya Pradesh data centre policy: no standalone policy, the IT, ITeS and ESDM Policy 2023 (2026 status)",
    "description": "We found no standalone Madhya Pradesh data centre policy as of November 2026. Data centres fall under the IT, ITeS and ESDM Investment Promotion Policy 2023, which gives anchor data centres 25% capex support.",
    "date": "2026-11-21",
    "readMinutes": 3,
    "intro": "We found no standalone data centre policy in Madhya Pradesh as of 21 November 2026. Data centres are covered by a chapter of the state’s IT, ITeS and ESDM Investment Promotion Policy 2023, issued by the Department of Science and Technology on 29 September 2023 for five years or until a new policy, whichever is earlier. The first five anchor data centres with at least ₹500 crore of gross fixed capital investment can get 25% capex assistance up to ₹125 crore each, and the first five data centres of at least 5 MW get a power tariff reimbursement of ₹2 per unit for five years. The central government named Madhya Pradesh among states coming up as new data centre investment destinations in August 2026, and CtrlS broke ground on a data centre in Bhopal in April 2025.",
    "takeaways": [
      "No standalone data centre policy found; the IT, ITeS and ESDM Policy 2023 has a data centre chapter.",
      "Data centre units after the first five anchors get 15% capex assistance up to ₹50 crore and ₹1 per unit tariff reimbursement.",
      "The government listed Madhya Pradesh among new data centre investment destinations in August 2026."
    ],
    "sections": [
      {
        "id": "key-facts",
        "heading": "Madhya Pradesh: key facts",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Detail (checked 21 November 2026)"
            ],
            "rows": [
              [
                "Dedicated policy",
                "None found"
              ],
              [
                "Policy that applies",
                "IT, ITeS and ESDM Investment Promotion Policy 2023, order of 29 September 2023"
              ],
              [
                "Validity",
                "5 years from notification, or until a new policy, whichever is earlier"
              ],
              [
                "Nodal agency",
                "MPSeDC, working with MPIDC through the single window"
              ],
              [
                "Where to check",
                "Invest Madhya Pradesh (invest.mp.gov.in)"
              ]
            ],
            "sourceIds": [
              "mp-policy",
              "mp-invest-it"
            ]
          }
        ]
      },
      {
        "id": "policy",
        "heading": "What the 2023 policy gives data centres",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Eligibility: data centres of more than 5 MW in Category A districts; edge data centres of 50 kW to 1 MW if at least 50 are proposed together.",
              "Capex assistance: 25% of gross fixed capital investment up to ₹125 crore each for the first five anchor data centres with at least ₹500 crore; 15% up to ₹50 crore for later units and edge data centres; paid in five yearly instalments.",
              "Power tariff reimbursement: ₹2 per unit for the first five data centres (minimum 5 MW) and ₹1 per unit for others, for five years.",
              "Electricity duty reimbursement of 100% on new HT connections: 3 years at 33 kV, 5 years at 132 kV, 7 years at 220 kV.",
              "50% reimbursement of transmission and wheeling charges on intra-state power for five years; dual grid supply on demand at applicable charges."
            ],
            "sourceIds": [
              "mp-policy",
              "mp-invest-it"
            ]
          },
          {
            "type": "paragraph",
            "text": "The policy can be amended, so confirm the current terms with MPSeDC before relying on them in a data center financial model.",
            "sourceIds": [
              "mp-policy"
            ]
          }
        ]
      },
      {
        "id": "market",
        "heading": "Madhya Pradesh as an emerging location",
        "blocks": [
          {
            "type": "paragraph",
            "text": "In a Rajya Sabha reply on 7 August 2026, the government said the data centre industry was expanding in Andhra Pradesh, Madhya Pradesh, Chhattisgarh and West Bengal, which were coming up as new investment destinations.",
            "sourceIds": [
              "pib-cap"
            ]
          },
          {
            "type": "paragraph",
            "text": "CtrlS broke ground on a data centre at the Badwai IT Park in Bhopal in April 2025, as reported by DCD.",
            "sourceIds": [
              "mp-dcd"
            ]
          },
          {
            "type": "links",
            "label": "Read next",
            "items": [
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              }
            ]
          },
          {
            "type": "paragraph",
            "text": "For a site in Madhya Pradesh, Invariant checks how it gets power and the evidence behind that path (the distribution or transmission connection, the open access route, the nearest substations), screens seismic zone, flood history, groundwater status and airport height limits, and maps the central and state approvals the project needs, with the authority behind each one."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Does Madhya Pradesh have a data centre policy?",
        "answer": "We found no standalone policy as of 21 November 2026. Data centres fall under a chapter of the IT, ITeS and ESDM Investment Promotion Policy 2023.",
        "sourceIds": [
          "mp-policy"
        ]
      },
      {
        "question": "What incentives does Madhya Pradesh give data centres?",
        "answer": "The first five anchor data centres with at least ₹500 crore of investment can get 25% capex assistance up to ₹125 crore; later units and edge data centres get 15% up to ₹50 crore. Power tariff reimbursement is ₹2 per unit for the first five data centres of at least 5 MW and ₹1 per unit for others, for five years.",
        "sourceIds": [
          "mp-policy",
          "mp-invest-it"
        ]
      },
      {
        "question": "Is Madhya Pradesh a data center location?",
        "answer": "The central government named it among states coming up as new data centre investment destinations in August 2026, and CtrlS broke ground in Bhopal in April 2025.",
        "sourceIds": [
          "pib-cap",
          "mp-dcd"
        ]
      },
      {
        "question": "Where can I check Madhya Pradesh investment policies?",
        "answer": "On the state’s investment portal, Invest Madhya Pradesh, which publishes the policy and its gazette notification.",
        "sourceIds": [
          "mp-invest-it"
        ]
      },
      {
        "question": "Which states are emerging data centre locations in India?",
        "answer": "Andhra Pradesh, Madhya Pradesh, Chhattisgarh and West Bengal, according to the government’s Rajya Sabha reply of 7 August 2026.",
        "sourceIds": [
          "pib-cap"
        ]
      }
    ],
    "sources": [
      {
        "id": "mp-policy",
        "title": "Madhya Pradesh IT, ITeS and ESDM Investment Promotion Policy 2023, order F 1-1/2022/41-2 of 29 September 2023",
        "url": "https://invest.mp.gov.in/wp-content/uploads/2023/10/Madhya-Pradesh-IT-ITes-ESDM-Investment-Promotion-Policy-2023.pdf",
        "publisher": "Department of Science and Technology, Government of Madhya Pradesh"
      },
      {
        "id": "mp-invest-it",
        "title": "Policy and notifications: IT, ITeS and ESDM Investment Promotion Policy 2023",
        "url": "https://invest.mp.gov.in/policy-notifications-it-ipp/",
        "publisher": "Invest Madhya Pradesh (MPIDC), Government of Madhya Pradesh"
      },
      {
        "id": "pib-cap",
        "title": "Data centre capacity, energy and water use: reply in the Rajya Sabha, 7 August 2026",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2298108",
        "publisher": "PIB, Ministry of Electronics and IT"
      },
      {
        "id": "mp-dcd",
        "title": "CtrlS breaks new ground in Bhopal",
        "url": "https://www.datacenterdynamics.com/en/news/ctrls-breaks-new-ground-in-bhopal-india/",
        "publisher": "DCD"
      }
    ],
    "relatedSlugs": [
      "data-centre-policy-india-state-comparison",
      "national-data-centre-policy-india",
      "find-data-centre-site-india",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "data-centres-in-mumbai",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Mumbai, Maharashtra, India",
    "title": "Data centres in Mumbai and Navi Mumbai (2026): capacity, sub-markets, power and land",
    "description": "Mumbai had 890 MW of operational data centre capacity in H1 2026, about half of India’s top seven cities, most of it on Thane-Belapur Road in Navi Mumbai, where grid allocation is now the constraint.",
    "date": "2026-11-21",
    "readMinutes": 8,
    "intro": "Mumbai is India’s largest data centre market. Cushman & Wakefield counted 890 MW of operational capacity in Mumbai in H1 2026, about 50% of the top seven cities, with 281 MW under construction and 1,445 MW planned. Thane-Belapur Road in Navi Mumbai holds 675 MW of it, and the city has 13 cable landing stations. Structure Research reports that MSEDCL has allocated about 6 GW of grid capacity to Navi Mumbai data centres, that committed and under-construction capacity is approaching that figure, and that new builds are moving to Panvel, Taloja and Rasayani.",
    "takeaways": [
      "Mumbai had 890 MW operational, 281 MW under construction and 1,445 MW planned in H1 2026 (Cushman & Wakefield). Savills counts 846 MW IT, 46% of India.",
      "Thane-Belapur Road holds 675 MW at 4.4% colocation vacancy. Powai holds 176 MW. Panvel, Taloja and Rasayani are where new builds are moving, per Structure Research.",
      "Structure Research reports that committed capacity is approaching the roughly 6 GW grid allocation for Navi Mumbai data centres. Power evidence is the first check on any Mumbai site.",
      "Navi Mumbai International Airport began commercial operations on 25 December 2025."
    ],
    "sections": [
      {
        "id": "mumbai-key-facts",
        "heading": "Mumbai data centre market: key facts (H1 2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Figure and period"
            ],
            "rows": [
              [
                "Operational capacity",
                "890 MW, about 50% of the top seven cities (Cushman & Wakefield, H1 2026); 846 MW IT, 46% of India (Savills, H1 2026)"
              ],
              [
                "Under construction and planned",
                "281 MW under construction; 1,445 MW planned (Cushman & Wakefield, H1 2026)"
              ],
              [
                "Share of upcoming supply",
                "45% of 3,860 MW upcoming in the top seven cities, H2 2026 to 2030 (Cushman & Wakefield)"
              ],
              [
                "Colocation vacancy",
                "7.9% city-wide; 4.4% on Thane-Belapur Road (Cushman & Wakefield, H1 2026)"
              ],
              [
                "Facilities",
                "54 data centres (Cushman & Wakefield, H1 2026)"
              ],
              [
                "Cable landing stations",
                "13, with 2 more scheduled for completion in 2026 (Cushman & Wakefield)"
              ],
              [
                "State policy",
                "Maharashtra IT/ITES Policy 2023 data centre incentives; Integrated Green Data Centre Parks, expanded from 3 to 20 parks by a June 2026 GR (Fox Mandal, via the International Bar Association)"
              ],
              [
                "Grid note",
                "About 6 GW allocated by MSEDCL to Navi Mumbai data centres, with committed capacity approaching it (Structure Research, 2026)"
              ],
              [
                "Physical risk note",
                "Seismic Zone III (IS 1893 Part 1:2002); 944 mm of rain on 26 July 2005, a 24-hour record for the city (NOAA)"
              ]
            ],
            "sourceIds": [
              "cw26",
              "savills",
              "structure",
              "mh-it",
              "iba-green",
              "is1893",
              "mum-2005"
            ]
          },
          {
            "type": "paragraph",
            "text": "Estimates differ by method. Cushman & Wakefield counts colocation and hyperscale cloud capacity in the top seven cities. Savills counts IT load. Anarock gives 812 MW IT across 54 facilities for Mumbai-MMR. Use one publisher consistently when comparing periods.",
            "sourceIds": [
              "cw26",
              "savills",
              "anarock"
            ]
          },
          {
            "type": "paragraph",
            "text": "Mumbai took about 83% of capacity added across the top seven cities in H1 2026 (148 MW), and Cushman & Wakefield expects the city to cross 1 GW of operational capacity by the end of 2026. According to Tele.net, the Mumbai Metropolitan Region handles around 95% of India’s international bandwidth.",
            "sourceIds": [
              "cw26",
              "tele-cable"
            ]
          }
        ]
      },
      {
        "id": "mumbai-sub-markets",
        "heading": "Sub-markets: Thane-Belapur Road, Powai, Panvel, Taloja and Palava",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Sub-market",
              "Operational",
              "Vacancy",
              "Pipeline"
            ],
            "rows": [
              [
                "Thane-Belapur Road",
                "675 MW in 35 data centres",
                "4.4%",
                "241 MW under construction, 995 MW planned, 2,286 MW early stage"
              ],
              [
                "Powai",
                "176 MW in 31 data centres",
                "13.1%",
                "40 MW under construction, 185 MW planned, 171 MW early stage"
              ],
              [
                "Panvel",
                "22 MW in 2 data centres",
                "56.4%",
                "75 MW planned, 75 MW early stage"
              ]
            ],
            "sourceIds": [
              "cw26"
            ]
          },
          {
            "type": "paragraph",
            "text": "Anarock describes Navi Mumbai (Airoli, Ghansoli, Rabale, Mahape and Panvel) as the largest concentration of hyperscale and colocation data centres, and the Chandivali and Powai-Andheri (E) corridor as a major interconnection hub. Equinix opened MB3 in Chandivali, Powai, in April 2026 with an initial investment of over US$95 million. Anarock names Dombivali and Taloja as an emerging lower-cost hyperscale corridor.",
            "sourceIds": [
              "anarock",
              "equinix-mb3"
            ]
          },
          {
            "type": "paragraph",
            "text": "Yotta’s NM1 at Panvel has 52 MW of IT load in a park it says can scale to 1 GW. AdaniConneX lists 1,000 MW of potential capacity in Navi Mumbai, and CoreWeave plans a 240 MW deployment at AdaniConneX’s Taloja campus, with the first phase expected in mid-2028. Digital Edge plans a 400 MW Navi Mumbai campus. STT GDC broke ground at Palava with an initial 50 MW on 46 acres, designed to scale to about 400 MW.",
            "sourceIds": [
              "yotta-dc",
              "adaniconnex",
              "coreweave",
              "digitaledge",
              "stt-palava"
            ]
          }
        ]
      },
      {
        "id": "mumbai-power",
        "heading": "Power: the Navi Mumbai allocation and what comes next",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Structure Research reports that MSEDCL has allocated about 6 GW of grid capacity to data centres in Navi Mumbai and that committed and under-construction capacity is approaching that figure. New builds are moving to Panvel, Taloja and Rasayani, where separate substations can be commissioned. The same report notes a Maharashtra framework from October 2025 that lets data centre parks generate and distribute their own power.",
            "sourceIds": [
              "structure"
            ]
          },
          {
            "type": "paragraph",
            "text": "Crisil Ratings estimates that by fiscal 2030 data centre capacity in Mumbai could equal about 60% of the city’s current peak power demand. That is the scale problem a new site has to answer: a firm date for a large load needs a named substation, a transmission plan and a connection agreement.",
            "sourceIds": [
              "crisil-dh"
            ]
          },
          {
            "type": "paragraph",
            "text": "Under MERC’s Supply Code, 33 kV supply covers contract demand up to 10,000 kVA, or 20,000 kVA in a Metropolitan Area or on an express feeder; larger loads connect at extra high voltage. A connection that needs a new distribution substation has a one-year standard. Multiple sources of supply can be provided if the consumer asks and it is technically feasible, with the extra cost borne by the consumer.",
            "sourceIds": [
              "merc-sop"
            ]
          },
          {
            "type": "paragraph",
            "text": "MERC’s March 2025 tariff order classified data centres in the industrial category, with the same rebates and incentives, and approved a 10% discount in wheeling charges for data centres on 100% green power. Construction World reported in October 2025 that the state industries department had notified 25 areas in Kurla, Chandivali, Marol, Thane, Navi Mumbai and Panvel as designated data centre parks and units with deemed distribution licences.",
            "sourceIds": [
              "merc-myt",
              "mh-dl"
            ]
          },
          {
            "type": "paragraph",
            "text": "Maharashtra’s IT/ITES Policy 2023 gives new data centre units outside Zone I a Rs 1 per unit tariff subsidy for 5 years, and a notification of 22 June 2026 exempts data centre units from electricity duty for 20 years. According to a Fox Mandal analysis published by the International Bar Association, a June 2026 government resolution amended the Integrated Green Data Centre Parks policy: at least 51% green power for core operations, and a Rs 1 per unit tariff subsidy for 10 or 20 years depending on investment size.",
            "sourceIds": [
              "mh-it",
              "mh-ed",
              "iba-green"
            ]
          }
        ]
      },
      {
        "id": "mumbai-land",
        "heading": "Land: prices, parcels and approvals",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Anarock benchmarks land at Rs 35 to 60 crore per acre for 5 to 10 MW facilities in Mumbai-MMR suburbs and Rs 3 to 10 crore per acre for 100 to 500 MW parks in locations such as Navi Mumbai. Recent deals show the spread. Communications Today reported that STT GDC paid Rs 282 crore for a 14,093 sq m plot (about 3.5 acres) with an existing building in the TTC Industrial Area in May 2026. DCD reported in 2024 that AWS bought 38.18 acres from Lodha at Palava for more than Rs 450 crore.",
            "sourceIds": [
              "anarock",
              "stt-nm",
              "aws-lodha"
            ]
          },
          {
            "type": "paragraph",
            "text": "Building approvals include state environmental clearance. Nxtra’s Mahape expansion in the TTC Industrial Area, with two data centre buildings, two generator buildings and a substation building and 76,930 sq m of total built-up area, received its clearance from SEIAA Maharashtra on 21 November 2025.",
            "sourceIds": [
              "nxtra-ec"
            ]
          },
          {
            "type": "paragraph",
            "text": "Maharashtra’s IT/ITES Policy 2023 gives a 100% stamp duty exemption on land or premises for new or expanded data centres and allows data centres in any zone.",
            "sourceIds": [
              "mh-it"
            ]
          }
        ]
      },
      {
        "id": "mumbai-risks",
        "heading": "Site risks in Mumbai",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Seismic: Mumbai and Thane are Zone III (zone factor 0.16) in the IS 1893 (Part 1):2002 town list.",
              "Flood: 944 mm of rain fell on Mumbai on 26 July 2005, breaking the city’s 24-hour record and causing massive flooding (NOAA). Low-lying plots need a site-level drainage and flood check.",
              "Airports: AAI height NOCs apply up to 20 km from VFR airports and 56 km from IFR airports, measured from the aerodrome reference point; where a colour-coded zoning map exists, local bodies can approve heights below its limit. Navi Mumbai International Airport began commercial operations on 25 December 2025."
            ],
            "sourceIds": [
              "is1893",
              "mum-2005",
              "aai",
              "nmia"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant checks the evidence behind a site’s power (the DISCOM or transmission connection, the open access route, the nearest substations and what else is queued on them), screens seismic zone, flood history, groundwater status and airport height limits, and lists the central and state approvals the project needs with the authority behind each one. In Mumbai the first question is which substation serves the plot and how much of its allocation is already committed."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "How much data centre capacity is in Mumbai?",
        "answer": "Cushman & Wakefield counted 890 MW operational in Mumbai in H1 2026, about half of India’s top seven cities, with 281 MW under construction and 1,445 MW planned. Savills counted 846 MW IT.",
        "sourceIds": [
          "cw26",
          "savills"
        ]
      },
      {
        "question": "Where are the data centres in Navi Mumbai?",
        "answer": "Mostly on Thane-Belapur Road, which holds 675 MW per Cushman & Wakefield. Structure Research reports new builds moving to Panvel, Taloja and Rasayani, and STT GDC has broken ground at Palava.",
        "sourceIds": [
          "cw26",
          "structure",
          "stt-palava"
        ]
      },
      {
        "question": "Is power a constraint for data centres in Navi Mumbai?",
        "answer": "Yes. Structure Research reports that committed and under-construction capacity is approaching the roughly 6 GW grid allocation for Navi Mumbai data centres, and new builds are moving to locations where separate substations can be commissioned.",
        "sourceIds": [
          "structure"
        ]
      },
      {
        "question": "Why is Mumbai India’s biggest data center market?",
        "answer": "Cushman & Wakefield points to 13 cable landing stations, with two more due in 2026, power availability and fibre connectivity. Tele.net reports that the region handles around 95% of India’s international bandwidth.",
        "sourceIds": [
          "cw26",
          "tele-cable"
        ]
      },
      {
        "question": "What does land for a data centre cost in Mumbai?",
        "answer": "Anarock puts land for 5 to 10 MW facilities in the suburbs at Rs 35 to 60 crore per acre and land for 100 to 500 MW parks at Rs 3 to 10 crore per acre. Individual deals vary with buildings and power on the plot.",
        "sourceIds": [
          "anarock"
        ]
      }
    ],
    "sources": [
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "savills",
        "title": "India's data centre capacity additions jump 59% in H1 2026 (Savills India)",
        "url": "https://www.communicationstoday.co.in/indias-data-centre-capacity-additions-jump-59-in-h1-2026/",
        "publisher": "Communications Today"
      },
      {
        "id": "structure",
        "title": "Mumbai and Pune data centre report 2026",
        "url": "https://www.structureresearch.net/product/mumbai-pune-dcai-report-2026-data-centre-colocation-hyperscale-cloud-ai-interconnection/",
        "publisher": "Structure Research"
      },
      {
        "id": "mh-ed",
        "title": "Notification No. CEI-2025/CR-158/Energy-1 of 22 June 2026 under the Maharashtra Electricity Duty Act, 2016",
        "url": "https://simpliance.in/download/file/dXBsb2Fkcy9nb3Z0bm90aWZpY2F0aW9uL05vdGlmaWNhdGlvbiByZWdhcmRpbmcgRXhlbXB0aW9uIGZyb20gUGF5bWVudCBvZiBFbGVjdHJpY2l0eSBEdXR5IHRvIElUIGFuZCBJVEVTIGFuZCBEYXRhIENlbnRyZSBVbml0cyB1bmRlciB0aGUgSW5mb3JtYXRpb24gVGVjaG5vbG9neSBhbmQgSW5mb3JtYXRpb24ucGRm",
        "publisher": "Government of Maharashtra (gazette copy via Simpliance)"
      },
      {
        "id": "iba-green",
        "title": "Green data centres in India: policy meets practice",
        "url": "https://www.ibanet.org/green-data-centres-in-India-policy-meets-practice",
        "publisher": "International Bar Association"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, criteria for earthquake resistant design, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "mum-2005",
        "title": "Global hazards, July 2005",
        "url": "https://www.ncei.noaa.gov/sotc/hazards/200507",
        "publisher": "NOAA National Centers for Environmental Information"
      },
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "tele-cable",
        "title": "Growing gap: India’s subsea cable expansion outpaces its supporting infrastructure",
        "url": "https://tele.net.in/telefocus/growing-gap-indias-subsea-cable-expansion-outpaces-its-supporting-infrastructure-12490632",
        "publisher": "Tele.net"
      },
      {
        "id": "equinix-mb3",
        "title": "Equinix launches purpose-built IBX data center in Mumbai",
        "url": "https://newsroom.equinix.com/2026-04-08-Equinix-Launches-Purpose-Built-IBX-Data-Center-in-Mumbai-to-Accelerate-Indias-AI-and-Cloud-Growth",
        "publisher": "Equinix"
      },
      {
        "id": "yotta-dc",
        "title": "Data centers in India",
        "url": "https://yotta.com/data-center-in-india/",
        "publisher": "Yotta"
      },
      {
        "id": "adaniconnex",
        "title": "Data centers",
        "url": "https://www.adaniconnex.com/data-centers",
        "publisher": "AdaniConneX"
      },
      {
        "id": "coreweave",
        "title": "CoreWeave enters India with AdaniConneX",
        "url": "https://www.coreweave.com/news/coreweave-enters-india-expanding-ai-cloud-platform-with-adaniconnex",
        "publisher": "CoreWeave"
      },
      {
        "id": "digitaledge",
        "title": "Navi Mumbai BOM2 topping out and BOM3 construction",
        "url": "https://www.digitaledgedc.com/resources/newsroom/digital-edge-navi-mumbai-bom2-topping-out-bom3-construction/",
        "publisher": "Digital Edge"
      },
      {
        "id": "stt-palava",
        "title": "STT GDC India breaks ground for data center campus in Palava",
        "url": "https://w.media/stt-gdc-india-breaks-ground-for-data-center-campus-in-palava/",
        "publisher": "W.Media"
      },
      {
        "id": "crisil-dh",
        "title": "India set for five times surge in its data centre capacity by 2030 (Crisil Ratings)",
        "url": "https://www.deccanherald.com/business/india-set-for-five-times-surge-in-its-data-centre-capacity-by-2030-4205631",
        "publisher": "Deccan Herald"
      },
      {
        "id": "merc-sop",
        "title": "MERC Electricity Supply Code and Standards of Performance Regulations 2021",
        "url": "https://www.mahadiscom.in/consumer/wp-content/uploads/2025/08/MERC-SOP-including-PQ-Reg-2021.pdf",
        "publisher": "Maharashtra Electricity Regulatory Commission (via MSEDCL)"
      },
      {
        "id": "merc-myt",
        "title": "MERC MYT Order for MSEDCL, Case 217 of 2024 (28 March 2025)",
        "url": "https://www.mahadiscom.in/consumer/wp-content/uploads/2025/08/MSEDCL-MYT-Order_Case_no_217-of-2024.pdf",
        "publisher": "Maharashtra Electricity Regulatory Commission"
      },
      {
        "id": "mh-dl",
        "title": "Maharashtra allows data centres to generate green power",
        "url": "https://www.constructionworld.in/energy-infrastructure/power-and-renewable-energy/maharashtra-allows-data-centres-to-generate-green-power/79992",
        "publisher": "Construction World"
      },
      {
        "id": "mh-it",
        "title": "Key highlights of Maharashtra IT/ITES Policy 2023: data centers",
        "url": "https://corporate.cyrilamarchandblogs.com/2023/07/key-highlights-of-maharashtra-it-ites-policy-2023-it-ites-units-iitts-and-data-centers/",
        "publisher": "Cyril Amarchand Mangaldas"
      },
      {
        "id": "stt-nm",
        "title": "STT GDC India buys Navi Mumbai land for Rs 282 crore",
        "url": "https://www.communicationstoday.co.in/stt-gdc-india-buys-navi-mumbai-land-for-%E2%82%B9282-crore-data-centre-project/",
        "publisher": "Communications Today"
      },
      {
        "id": "aws-lodha",
        "title": "AWS acquires 38 acres near Mumbai for potential data center build",
        "url": "https://datacenterdynamics.com/en/news/aws-acquires-38-acres-near-mumbai-india-for-potential-data-center-build",
        "publisher": "DCD"
      },
      {
        "id": "nxtra-ec",
        "title": "Environmental clearance, Nxtra data centre, TTC Industrial Area, Mahape",
        "url": "https://assets.airtel.in/nxtra/pdf/EC_Environmental_Clearance_Certificate_Nxtra%20Mahape_DC-02_25.11.25.pdf",
        "publisher": "SEIAA Maharashtra"
      },
      {
        "id": "aai",
        "title": "NOCAS frequently asked questions (height clearance under GSR 751(E))",
        "url": "https://nocas2.aai.aero/nocas/FAQ.html",
        "publisher": "Airports Authority of India"
      },
      {
        "id": "nmia",
        "title": "Navi Mumbai airport begins commercial flight operations (25 December 2025)",
        "url": "https://www.business-standard.com/industry/aviation/navi-mumbai-airport-adani-flight-operations-indigo-aviation-125122500119_1.html",
        "publisher": "Business Standard"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "maharashtra-data-centre-policy",
      "mumbai-vs-chennai-vs-hyderabad-data-centres",
      "power-for-data-centres-india",
      "data-centres-in-pune"
    ]
  },
  {
    "slug": "data-centres-in-chennai",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Chennai, Tamil Nadu, India",
    "title": "Data centres in Chennai (2026): capacity, Ambattur and Siruseri, policy status and flood risk",
    "description": "Chennai had 214 MW of operational data centre capacity in H1 2026 (Cushman & Wakefield), mostly in Ambattur and Siruseri, with cable landings, high vacancy and a state policy that covered projects incorporated to 31 March 2026.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "Chennai is India’s second-largest data centre market by both Cushman & Wakefield’s and Savills’ counts. Cushman & Wakefield counted 214 MW operational in H1 2026 across 18 facilities, about 12% of the top seven cities, with 26.7% colocation vacancy after significant new supply. Savills counts 320 MW IT. Most capacity is in Ambattur in the west and Siruseri on the OMR. The city has 7 cable landing stations with 2 under construction. Tamil Nadu’s Data Centre Policy 2021 applies to data centres incorporated from 1 April 2021 until 31 March 2026.",
    "takeaways": [
      "Chennai had 214 MW operational, 55 MW under construction and 313 MW planned in H1 2026 (Cushman & Wakefield). Savills counts 320 MW IT; Anarock 298 MW IT.",
      "Colocation vacancy was 26.7% in H1 2026, against 7.9% in Mumbai. Siruseri vacancy was 41.7%.",
      "Tamil Nadu’s 2021 policy applies to data centres incorporated from 1 April 2021 to 31 March 2026. Check what applies to a later project before relying on any incentive.",
      "Meenambakkam recorded 1,178.3 mm in November 2015, its all-time record monthly total for November."
    ],
    "sections": [
      {
        "id": "chennai-key-facts",
        "heading": "Chennai data centre market: key facts (H1 2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Figure and period"
            ],
            "rows": [
              [
                "Operational capacity",
                "214 MW, about 12% of top seven cities (Cushman & Wakefield, H1 2026); 320 MW IT, 18% of India (Savills, H1 2026)"
              ],
              [
                "Under construction and planned",
                "55 MW under construction; 313 MW planned (Cushman & Wakefield)"
              ],
              [
                "Added in H1 2026",
                "8 MW (Cushman & Wakefield)"
              ],
              [
                "Colocation vacancy",
                "26.7% (Cushman & Wakefield, H1 2026)"
              ],
              [
                "Facilities",
                "18 data centres (Cushman & Wakefield)"
              ],
              [
                "Cable landing stations",
                "7 existing, 2 under construction (Cushman & Wakefield)"
              ],
              [
                "State policy",
                "Tamil Nadu Data Centre Policy 2021, for data centres incorporated 1 April 2021 to 31 March 2026"
              ],
              [
                "Physical risk note",
                "Seismic Zone III (IS 1893 Part 1:2002); November 2015 record rainfall at Meenambakkam"
              ]
            ],
            "sourceIds": [
              "cw26",
              "savills",
              "tn-policy",
              "is1893",
              "imd-chn"
            ]
          },
          {
            "type": "paragraph",
            "text": "Counts differ by method: Cushman & Wakefield counts colocation and hyperscale cloud capacity; Savills counts IT load; Anarock gives 298 MW IT across 25 facilities and forecasts 900 MW by 2030. Tamil Nadu’s 2021 policy says the state has the second-highest number of submarine cable landing stations in India.",
            "sourceIds": [
              "cw26",
              "savills",
