              "anarock",
              "tn-policy"
            ]
          },
          {
            "type": "paragraph",
            "text": "Cushman & Wakefield attributes the high vacancy largely to significant supply entering the market in recent quarters, notes a large GPU deployment by a neocloud provider in H1 2026, and expects hyperscaler and neocloud deployments to raise occupancy. JLL says Chennai accounted for 50% of India’s H1 2026 supply additions in its count.",
            "sourceIds": [
              "cw26",
              "jll"
            ]
          }
        ]
      },
      {
        "id": "chennai-sub-markets",
        "heading": "Sub-markets: Ambattur, Siruseri and the Sriperumbudur corridor",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Sub-market",
              "Operational",
              "Vacancy",
              "Pipeline"
            ],
            "rows": [
              [
                "Ambattur",
                "92 MW in 6 data centres",
                "12.1%",
                "42 MW under construction, 124 MW planned, 548 MW early stage"
              ],
              [
                "Siruseri",
                "104 MW in 9 data centres",
                "41.7%",
                "14 MW under construction, 171 MW planned, 141 MW early stage"
              ]
            ],
            "sourceIds": [
              "cw26"
            ]
          },
          {
            "type": "paragraph",
            "text": "Ambattur, in the city’s west, is where large new buildings are going. CapitaLand Data Centre Chennai 01 in Ambattur, with 34 MW of IT capacity, is due for completion by the end of 2026. Lumina CloudInfra, which AirTrunk has acquired, bought 16 acres in Ambattur for a campus with an initial 216 MW of IT load. Siruseri hosts Equinix CN1, opened in September 2025 with 800 cabinets of initial capacity, and campuses from STT GDC and Sify.",
            "sourceIds": [
              "capitaland-chn",
              "lumina-chn",
              "cw26",
              "equinix-cn1",
              "stt-chn",
              "sify-site"
            ]
          },
          {
            "type": "paragraph",
            "text": "Anarock identifies the Oragadam industrial belt and the Parandur-Sriperumbudur corridor as the emerging and long-term growth zone, with larger and cheaper land. Digital Connexion, the Reliance, Brookfield and Digital Realty joint venture, launched its first Chennai campus in January 2024 with capacity for up to 100 MW of critical IT load.",
            "sourceIds": [
              "anarock",
              "dcx"
            ]
          }
        ]
      },
      {
        "id": "chennai-power",
        "heading": "Power and the Tamil Nadu policy after March 2026",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The 2021 policy gave incentives to projects investing above Rs 500 crore that meet at least 30% of their energy use from renewable sources. It offered a 100% electricity tax subsidy for 5 years, open access charges at 50% of the conventional charge, a concessional cross subsidy surcharge, dual power from two grids for sanctioned loads of 50 MW or more, and an additional feeder above 100 MW.",
            "sourceIds": [
              "tn-policy"
            ]
          },
          {
            "type": "paragraph",
            "text": "Under the Tamil Nadu supply rules, loads from 10 MVA up to 50 MVA are supplied at 110 kV and loads above 50 MVA at 230 kV. TNERC’s tariff order of June 2025 sets HT-I (industries, factories and IT services, which include data centres) at Rs 7.50 per kWh and Rs 608 per kVA per month from 1 July 2025; check for later revisions.",
            "sourceIds": [
              "tn-supply",
              "tnerc"
            ]
          },
          {
            "type": "paragraph",
            "text": "The policy applies to data centres incorporated from 1 April 2021 until 31 March 2026. Projects incorporated after that date should not assume these terms apply. ELCOT drafted the policy; confirm with the state what is available now, and get it in writing.",
            "sourceIds": [
              "tn-policy"
            ]
          }
        ]
      },
      {
        "id": "chennai-land",
        "heading": "Land in Chennai",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Anarock’s national benchmarks put land for 10 to 30 MW facilities at Rs 5 to 20 crore per acre, varying by state and zone, and land for 100 to 500 MW parks, in locations including outer Chennai, at Rs 3 to 10 crore per acre. Lumina’s 16 acres in Ambattur were reported at over Rs 500 crore in January 2026.",
            "sourceIds": [
              "anarock",
              "lumina-chn"
            ]
          },
          {
            "type": "paragraph",
            "text": "SIPCOT and ELCOT industrial land and private land follow different routes. Whether a separate land-use conversion is needed depends on the parcel; confirm it with the allotting agency or district authority before signing."
          }
        ]
      },
      {
        "id": "chennai-risks",
        "heading": "Site risks in Chennai: flood, cyclone and water",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Flood: Meenambakkam recorded 1,178.3 mm in November 2015, its all-time record monthly total for November. During Cyclone Michaung, Meenambakkam received 415 mm from 3 December to 1.30 pm on 4 December 2023, per The News Minute.",
              "Seismic: Chennai is Zone III (zone factor 0.16) in the IS 1893 (Part 1):2002 town list.",
              "Heat: the 1991 to 2020 mean daily maximum at Meenambakkam is 37.3 degrees C in May, which sets the cooling design point.",
              "Water: SBI names Bengaluru, Chennai and Gurugram as water-stressed metros where data centre water use is under scrutiny. Under CGWA guidelines, new industries other than MSMEs cannot get groundwater NOCs in over-exploited assessment units."
            ],
            "sourceIds": [
              "imd-chn",
              "michaung",
              "is1893",
              "sbi",
              "cgwa"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant checks the evidence behind a site’s power (the DISCOM or transmission connection, the open access route, the nearest substations and what else is queued on them), screens seismic zone, flood history, groundwater status and airport height limits, and lists the central and state approvals the project needs with the authority behind each one. In Chennai, plot elevation and drainage relative to the 2015 and 2023 flood extents come before anything else."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "How much data centre capacity is in Chennai?",
        "answer": "Cushman & Wakefield counted 214 MW operational in H1 2026 with 55 MW under construction and 313 MW planned. Savills counted 320 MW IT and Anarock 298 MW IT.",
        "sourceIds": [
          "cw26",
          "savills",
          "anarock"
        ]
      },
      {
        "question": "Where are the data centres in Chennai?",
        "answer": "Mainly Ambattur (92 MW) and Siruseri (104 MW), per Cushman & Wakefield. Anarock names the Oragadam and Parandur-Sriperumbudur corridors as the emerging zone for large campuses.",
        "sourceIds": [
          "cw26",
          "anarock"
        ]
      },
      {
        "question": "Is the Tamil Nadu data centre policy still in force?",
        "answer": "The 2021 policy applies to data centres incorporated from 1 April 2021 to 31 March 2026. For a project incorporated later, check current terms with the state before relying on them.",
        "sourceIds": [
          "tn-policy"
        ]
      },
      {
        "question": "Why is Chennai good for a data center?",
        "answer": "Cushman & Wakefield points to seven existing cable landing stations and two under construction, which have driven demand from colocation and hyperscale cloud providers. The trade-off is flood exposure, shown by the November 2015 record rainfall.",
        "sourceIds": [
          "cw26",
          "imd-chn"
        ]
      },
      {
        "question": "Why is data centre vacancy high in Chennai?",
        "answer": "Cushman & Wakefield attributes it largely to significant recent supply. Vacancy was 26.7% in H1 2026, with Siruseri at 41.7%, and the firm expects hyperscaler and neocloud deployments to raise occupancy.",
        "sourceIds": [
          "cw26"
        ]
      }
    ],
    "sources": [
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "savills",
        "title": "India's data centre capacity additions jump 59% in H1 2026 (Savills India)",
        "url": "https://www.communicationstoday.co.in/indias-data-centre-capacity-additions-jump-59-in-h1-2026/",
        "publisher": "Communications Today"
      },
      {
        "id": "tn-policy",
        "title": "Tamil Nadu Data Centre Policy 2021",
        "url": "https://www.nsws.gov.in/s3fs/2021-12/Data%20Centre%20Policy%202021.pdf",
        "publisher": "Government of Tamil Nadu (via National Single Window System)"
      },
      {
        "id": "tn-supply",
        "title": "New service connection: categories of supply (Tamil Nadu Electricity Supply Code)",
        "url": "https://app1.tangedco.org/nsconline/tcateg.xhtml",
        "publisher": "TNPDCL"
      },
      {
        "id": "tnerc",
        "title": "TNERC Suo-motu Tariff Order 6 of 2025 (30 June 2025)",
        "url": "https://www.tnpdcl.org/static/tnpdcl/assets/files/tariff/2025/TO062025/TO62025.pdf",
        "publisher": "Tamil Nadu Electricity Regulatory Commission"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, criteria for earthquake resistant design, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "imd-chn",
        "title": "Meenambakkam climate extremes",
        "url": "https://mausam.imd.gov.in/chennai/mcdata/extreme_meenambakkam.pdf",
        "publisher": "India Meteorological Department, RMC Chennai"
      },
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "jll",
        "title": "India data centers: 2026 mid-year report",
        "url": "https://www.jll.com/en-in/insights/market-dynamics/india-data-centers",
        "publisher": "JLL"
      },
      {
        "id": "capitaland-chn",
        "title": "CapitaLand to launch 53 MW data center in Chennai",
        "url": "https://www.datacenterdynamics.com/en/news/capitaland-to-launch-53mw-data-center-in-chennai-india-before-the-end-of-the-year/",
        "publisher": "DCD"
      },
      {
        "id": "lumina-chn",
        "title": "Blackstone plans 216 MW data centre hub in Chennai",
        "url": "https://india.entrepreneur.com/news-and-trends/blackstone-plans-216-mw-data-centre-hub-in-chennai/502233",
        "publisher": "Entrepreneur India"
      },
      {
        "id": "equinix-cn1",
        "title": "Equinix opens first AI-ready data center in Chennai",
        "url": "https://newsroom.equinix.com/2025-09-19-Equinix-Opens-First-AI-Ready-Data-Center-in-Chennai,1",
        "publisher": "Equinix"
      },
      {
        "id": "stt-chn",
        "title": "STT GDC India expands Chennai footprint",
        "url": "https://analyticsindiamag.com/ai-news/stt-gdc-india-expands-chennai-footprint-as-part-of-4200-cr-commitment",
        "publisher": "Analytics India Magazine"
      },
      {
        "id": "sify-site",
        "title": "Sify Infinit Spaces data centres",
        "url": "https://sifyinfinitspaces.com/",
        "publisher": "Sify Infinit Spaces"
      },
      {
        "id": "dcx",
        "title": "Reliance, Brookfield, Digital Realty JV to invest $11 billion in Andhra Pradesh for 1 GW data centre",
        "url": "https://www.businesstoday.in/latest/corporate/story/reliance-brookfield-digital-realty-jv-to-invest-11-billion-in-andhra-pradesh-to-build-1-gw-data-centre-503905-2025-11-27",
        "publisher": "Business Today"
      },
      {
        "id": "michaung",
        "title": "Chennai records highest rainfall since 2015 floods",
        "url": "https://www.thenewsminute.com/tamil-nadu/chennai-records-highest-amount-of-rainfall-since-2015-floods",
        "publisher": "The News Minute"
      },
      {
        "id": "sbi",
        "title": "Data Centres in India: sector report (April 2026)",
        "url": "https://sbi.bank.in/documents/57189647/58231607/Sector+Report+DataCentre.pdf/f1919592-ee66-b50b-ea20-75fbb27c9bb5?t=1779885206866",
        "publisher": "SBI CHAKRA Centre of Excellence"
      },
      {
        "id": "cgwa",
        "title": "Guidelines to regulate and control ground water extraction in India (24 September 2020)",
        "url": "https://neer.co.in/wp-content/uploads/2022/07/ANNEXURE-2-CGWA-GUIDELINES-FOR-WEBSITE-1.pdf",
        "publisher": "Central Ground Water Authority, Ministry of Jal Shakti"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "tamil-nadu-data-centre-policy",
      "mumbai-vs-chennai-vs-hyderabad-data-centres",
      "power-for-data-centres-india",
      "data-centre-seismic-flood-risk-india"
    ]
  },
  {
    "slug": "data-centres-in-hyderabad",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Hyderabad, Telangana, India",
    "title": "Data centres in Hyderabad (2026): capacity, the southern ORR corridor, hyperscalers and power",
    "description": "Hyderabad had 151 MW of operational data centre capacity in H1 2026 and the second-largest pipeline in India after Mumbai, with AWS building at Bharat Future City and Microsoft’s new India South Central region.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "Hyderabad has India’s second-largest data centre pipeline after Mumbai. Cushman & Wakefield counted 151 MW operational in H1 2026, about 8% of the top seven cities, but 668 MW planned and 18% of all upcoming supply to 2030, second only to Mumbai. AWS launched its Hyderabad region in November 2022 and has started a greenfield campus at Bharat Future City, and Microsoft launched its India South Central region in Hyderabad on 21 September 2026. Telangana adopted a dedicated data centre policy in 2016, and officials have cited about 5 GW by 2029 or 2030.",
    "takeaways": [
      "Hyderabad had 151 MW operational, 42 MW under construction and 668 MW planned in H1 2026 (Cushman & Wakefield).",
      "South Hyderabad holds 92 MW at 0% colocation vacancy, with 1,758 MW at early stage. West Hyderabad holds 59 MW.",
      "Knight Frank puts the committed and early-stage pipeline at about 1.9 GW and says AWS holds 46% of live IT capacity.",
      "Hyderabad is Seismic Zone II, the lowest zone in the IS 1893 (Part 1):2002 scheme. The October 2020 floods are the main recent hazard event."
    ],
    "sections": [
      {
        "id": "hyderabad-key-facts",
        "heading": "Hyderabad data centre market: key facts (H1 2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Figure and period"
            ],
            "rows": [
              [
                "Operational capacity",
                "151 MW, about 8% of top seven cities (Cushman & Wakefield, H1 2026); 151.4 MW at end 2025 (Knight Frank)"
              ],
              [
                "Under construction and planned",
                "42 MW under construction; 668 MW planned (Cushman & Wakefield)"
              ],
              [
                "Share of upcoming supply",
                "18% of 3,860 MW in the top seven cities to 2030, second to Mumbai (Cushman & Wakefield)"
              ],
              [
                "Colocation vacancy",
                "28.0% (Cushman & Wakefield, H1 2026); 23% average in 2025 (Knight Frank)"
              ],
              [
                "Hyperscale regions",
                "AWS Asia Pacific (Hyderabad), launched 22 November 2022; Microsoft India South Central, launched 21 September 2026"
              ],
              [
                "State policy",
                "Dedicated data centre policy since 2016 (Cushman & Wakefield); about 5 GW by 2029 (Deccan Chronicle) or 2030 (Commissioner of Industries, ANI)"
              ],
              [
                "Grid note",
                "Crisil Ratings: data centre capacity could equal about 20% of Hyderabad’s current peak demand by fiscal 2030"
              ],
              [
                "Physical risk note",
                "Seismic Zone II (IS 1893 Part 1:2002); October 2020 floods"
              ]
            ],
            "sourceIds": [
              "cw26",
              "kf-hyd",
              "aws-hyd",
              "ms-hyd",
              "cw25",
              "tg-5gw",
              "tg-dc",
              "crisil-dh",
              "is1893",
              "hyd-2020-rain"
            ]
          },
          {
            "type": "paragraph",
            "text": "Baselines differ. Cushman & Wakefield and Knight Frank both put the city at about 151 MW. Deccan Chronicle reported the state government citing 300 MW operating across its hyperscale and AI infrastructure ecosystem, a figure on a different basis.",
            "sourceIds": [
              "cw26",
              "kf-hyd",
              "tg-dc"
            ]
          }
        ]
      },
      {
        "id": "hyderabad-sub-markets",
        "heading": "Sub-markets: the southern ORR belt, HITEC City and Bharat Future City",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Sub-market",
              "Operational",
              "Vacancy",
              "Pipeline"
            ],
            "rows": [
              [
                "South Hyderabad",
                "92 MW in 3 data centres",
                "0.0%",
                "39 MW under construction, 634 MW planned, 1,758 MW early stage"
              ],
              [
                "West Hyderabad",
                "59 MW in 8 data centres",
                "28.0%",
                "3 MW under construction, 34 MW planned"
              ]
            ],
            "sourceIds": [
              "cw26"
            ]
          },
          {
            "type": "paragraph",
            "text": "Anarock calls the southern outer ring road belt through Maheshwaram, Shamshabad and Tukkuguda the primary hyperscale growth corridor, and HITEC City and Gachibowli the established enterprise and colocation hub, where land scarcity is driving multi-storey builds. CtrlS plans a 40-acre park at Chandanvelly Industrial Park with over 600 MW of potential IT load and 250 MW of sanctioned power for phase one.",
            "sourceIds": [
              "anarock",
              "ctrls-hyd"
            ]
          },
          {
            "type": "paragraph",
            "text": "Anarock names Kongara Kalan and Bharat Future City as the next-generation expansion zone. Cushman & Wakefield reports that AWS has started a greenfield data centre at Bharat Future City, expected live in 2028, and ThePrint reported that the state allocated 202 acres in Bharat Future City and 98 acres in Chandanvelly to Amazon.",
            "sourceIds": [
              "anarock",
              "cw26",
              "amazon-tg"
            ]
          }
        ]
      },
      {
        "id": "hyderabad-power",
        "heading": "Power in Telangana",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Crisil Ratings estimates that by fiscal 2030 data centre capacity in Hyderabad could equal about 20% of the city’s current peak power demand, a third of the share it projects for Mumbai. CtrlS reports 250 MW of sanctioned power for the first phase of its Chandanvelly park, an example of the document a buyer should ask to see.",
            "sourceIds": [
              "crisil-dh",
              "ctrls-hyd"
            ]
          },
          {
            "type": "paragraph",
            "text": "Telangana’s supply rules put contracted demand above 10,000 kVA on a common feeder, or above 20,000 kVA on a dedicated feeder, at 132 kV or above. Supply at 132 kV or above is through a dedicated feeder or a loop-in loop-out arrangement decided by TS Transco, and a consumer on a dedicated feeder pays the full cost of the service line. HT industrial supply at 132 kV and above was Rs 6.65 per kVAh with a Rs 500 per kVA monthly demand charge in the FY 2024-25 order; The Hans India reported no tariff hike for 2026-27.",
            "sourceIds": [
              "tg-gtcs",
              "tg-rst",
              "tg-hans"
            ]
          },
          {
            "type": "paragraph",
            "text": "Cushman & Wakefield notes that Telangana was the first state to implement a dedicated data centre policy, in 2016. ThePrint reported that the state’s land allocations to Amazon came with incentives worth Rs 125 crore.",
            "sourceIds": [
              "cw25",
              "amazon-tg"
            ]
          }
        ]
      },
      {
        "id": "hyderabad-risks",
        "heading": "Site risks in Hyderabad",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Seismic: Hyderabad is Zone II (zone factor 0.10) in the IS 1893 (Part 1):2002 town list, the lowest zone in that scheme.",
              "Flood: on 13 October 2020 Greater Hyderabad and its outskirts recorded 324 mm of rain in 24 hours, per the Times of India. A state minister said 33 people died in the GHMC and adjoining areas. Low-lying plots need a drainage check.",
              "Groundwater: under CGWA guidelines, new industries other than MSMEs cannot get groundwater NOCs in over-exploited assessment units. Check the specific unit before relying on borewells.",
              "Airport: Anarock cites airport proximity as an advantage of the southern corridor. AAI height NOCs apply up to 20 km from VFR airports and 56 km from IFR airports."
            ],
            "sourceIds": [
              "is1893",
              "hyd-2020-rain",
              "hyd-2020-toll",
              "cgwa",
              "anarock",
              "aai"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant checks the evidence behind a site’s power (the DISCOM or transmission connection, the open access route, the nearest substations and what else is queued on them), screens seismic zone, flood history, groundwater status and airport height limits, and lists the central and state approvals the project needs with the authority behind each one. In Hyderabad the questions are which substation serves the corridor, what is already allocated on it, and the height surface over the plot."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "How much data centre capacity is in Hyderabad?",
        "answer": "Cushman & Wakefield counted 151 MW operational in H1 2026, with 42 MW under construction and 668 MW planned. Knight Frank put the committed and early-stage pipeline at about 1.9 GW.",
        "sourceIds": [
          "cw26",
          "kf-hyd"
        ]
      },
      {
        "question": "Where are the data centres in Hyderabad?",
        "answer": "Cushman & Wakefield splits the city into South Hyderabad (92 MW) and West Hyderabad (59 MW). Anarock names the southern ORR belt through Maheshwaram, Shamshabad and Tukkuguda as the main hyperscale corridor and HITEC City and Gachibowli as the established hub.",
        "sourceIds": [
          "cw26",
          "anarock"
        ]
      },
      {
        "question": "Which hyperscalers have data centres in Hyderabad?",
        "answer": "AWS launched its Hyderabad region in November 2022, and Microsoft launched its India South Central region in Hyderabad on 21 September 2026. Knight Frank says AWS holds 46% of live IT capacity.",
        "sourceIds": [
          "aws-hyd",
          "ms-hyd",
          "kf-hyd"
        ]
      },
      {
        "question": "Does Telangana have a data center policy?",
        "answer": "Telangana was the first state to implement a dedicated data centre policy, in 2016, according to Cushman & Wakefield. Officials have cited about 5 GW of capacity by 2029 or 2030.",
        "sourceIds": [
          "cw25",
          "tg-5gw",
          "tg-dc"
        ]
      },
      {
        "question": "Is Hyderabad safe from earthquakes for a data centre?",
        "answer": "Hyderabad is Seismic Zone II in the IS 1893 (Part 1):2002 town list, the lowest zone in that scheme. Flood drainage is the more relevant site check, given the October 2020 floods.",
        "sourceIds": [
          "is1893",
          "hyd-2020-rain"
        ]
      }
    ],
    "sources": [
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "cw25",
        "title": "India Data Center Market Overview H1 2025",
        "url": "https://assets.cushmanwakefield.com/-/media/cw/apac/india/insights/indiadatacentreupdateh12025v4.pdf?rev=4a5dd53b2388421ea3935afb03302def",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "kf-hyd",
        "title": "Hyderabad emerges as India’s fast-growing hyperscale data centre hub (Knight Frank)",
        "url": "https://telanganatoday.com/hyderabad-emerges-as-indias-fast-growing-hyperscale-data-centre-hub",
        "publisher": "Telangana Today"
      },
      {
        "id": "aws-hyd",
        "title": "AWS launches second infrastructure region in India",
        "url": "https://press.aboutamazon.com/in/2022/11/aws-launches-second-infrastructure-region-in-india",
        "publisher": "Amazon"
      },
      {
        "id": "ms-hyd",
        "title": "Microsoft establishes India South Central region as a strategic hub",
        "url": "https://news.microsoft.com/source/asia/2026/09/21/ai-ambition-into-action-microsoft-brings-ai-ready-capabilities-across-its-india-cloud-infrastructure-establishes-india-south-central-region-as-a-strategic-hub-for-asia-and-global-south/",
        "publisher": "Microsoft"
      },
      {
        "id": "tg-5gw",
        "title": "Hyderabad emerging as major AI data centre hub: Telangana official",
        "url": "https://www.aninews.in/news/business/hyderabad-emerging-as-major-ai-data-centre-hub-with-usd-10-20-billion-investments-in-pipeline-telangana-govt-official20260528202824/",
        "publisher": "ANI"
      },
      {
        "id": "tg-dc",
        "title": "Telangana targets 5 GW data centre capacity by 2029 as Microsoft opens Hyderabad region",
        "url": "https://www.deccanchronicle.com/amp/southern-states/telangana/telangana-targets-5gw-data-centre-capacity-by-2029-as-microsoft-opens-hyderabad-region-1990282",
        "publisher": "Deccan Chronicle"
      },
      {
        "id": "crisil-dh",
        "title": "India set for five times surge in its data centre capacity by 2030 (Crisil Ratings)",
        "url": "https://www.deccanherald.com/business/india-set-for-five-times-surge-in-its-data-centre-capacity-by-2030-4205631",
        "publisher": "Deccan Herald"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, criteria for earthquake resistant design, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "hyd-2020-rain",
        "title": "At 324 mm, Greater Hyderabad scores one-day maximum after 20 years",
        "url": "https://timesofindia.indiatimes.com/city/hyderabad/at-324-mm-greater-hyd-scores-one-day-maximum-after-20-years/articleshow/78670445.cms",
        "publisher": "The Times of India"
      },
      {
        "id": "hyd-2020-toll",
        "title": "Telangana rains: death toll goes up to 70",
        "url": "https://timesofindia.indiatimes.com/city/hyderabad/telangana-rains-death-toll-goes-up-to-70-government-on-alert-with-fresh-spell-forecast/articleshow/78749477.cms",
        "publisher": "The Times of India"
      },
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "ctrls-hyd",
        "title": "CtrlS unveils plans for new data center park on 40-acre land parcel near Hyderabad",
        "url": "https://www.ctrls.com/press-release-ctrls-unveils-plans-for-new-datacenter-park-on-a-40-acre-land-parcel-near-hyderabad/",
        "publisher": "CtrlS"
      },
      {
        "id": "tg-gtcs",
        "title": "GTCS amendment: voltage of supply by contracted demand (19 October 2022)",
        "url": "https://tgerc.telangana.gov.in/file_upload/uploads/Clarifications/GTCS%20Amendment_19102022.pdf",
        "publisher": "Telangana Electricity Regulatory Commission"
      },
      {
        "id": "tg-rst",
        "title": "Retail supply tariff order FY 2024-25 (28 October 2024)",
        "url": "https://tgerc.telangana.gov.in/file_upload/uploads/Tariff%20Orders/Current%20Year%20Orders/2024/FY24-25%20RST%20Order.pdf",
        "publisher": "Telangana Electricity Regulatory Commission"
      },
      {
        "id": "tg-hans",
        "title": "No power tariff hike for 2026-27: TGERC",
        "url": "https://www.thehansindia.com/telangana/no-power-tariff-hike-for-202627-tgerc-1061820",
        "publisher": "The Hans India"
      },
      {
        "id": "amazon-tg",
        "title": "Telangana secures Amazon’s biggest India data centre project",
        "url": "https://theprint.in/india/governance/telangana-secures-amazons-biggest-india-data-centre-project-months-after-google-announced-ai-hub-in-ap/2987492/",
        "publisher": "ThePrint"
      },
      {
        "id": "cgwa",
        "title": "Guidelines to regulate and control ground water extraction in India (24 September 2020)",
        "url": "https://neer.co.in/wp-content/uploads/2022/07/ANNEXURE-2-CGWA-GUIDELINES-FOR-WEBSITE-1.pdf",
        "publisher": "Central Ground Water Authority, Ministry of Jal Shakti"
      },
      {
        "id": "aai",
        "title": "NOCAS frequently asked questions (height clearance under GSR 751(E))",
        "url": "https://nocas2.aai.aero/nocas/FAQ.html",
        "publisher": "Airports Authority of India"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "telangana-data-centre-policy",
      "mumbai-vs-chennai-vs-hyderabad-data-centres",
      "power-for-data-centres-india",
      "data-centres-in-visakhapatnam"
    ]
  },
  {
    "slug": "data-centres-in-noida",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Delhi NCR, India",
    "title": "Data centres in Noida and Delhi NCR (2026): Noida, Greater Noida, YEIDA and Gurugram",
    "description": "Delhi NCR had 183 MW of operational data centre capacity in H1 2026, 156 MW of it in Noida. The UP Data Centre Policy 2026, the YEIDA data centre park and Noida airport height limits shape new sites.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "Delhi NCR is India’s third data centre market by Cushman & Wakefield’s count: 183 MW operational in H1 2026, about 10% of the top seven cities, with 360 MW planned. Noida carries most of it, 156 MW in 12 facilities, while Gurugram has 18 MW. YEIDA lists a 100-acre Data Centre Park in Sector 28 on the Yamuna Expressway. The Uttar Pradesh Data Centre Policy 2026, notified on 9 July 2026, sets the incentives, and Noida International Airport, which began commercial operations on 15 June 2026, has advised that construction within 20 km needs an AAI height clearance.",
    "takeaways": [
      "Delhi NCR had 183 MW operational, 27 MW under construction and 360 MW planned in H1 2026; Noida had 156 MW and 1,247 MW at early stage (Cushman & Wakefield).",
      "UP Data Centre Policy 2026 (G.O. 536/78-2-2026, 9 July 2026): base FAR 3.0 plus 1.0 chargeable, 25% land subsidy in Paschimanchal including Gautam Buddha Nagar, 100% stamp duty exemption on land from government authorities.",
      "Delhi is Seismic Zone IV, a higher design load than Mumbai or Chennai.",
      "Noida International Airport began commercial operations on 15 June 2026; its July 2025 advisory requires AAI height clearance for construction within 20 km."
    ],
    "sections": [
      {
        "id": "noida-key-facts",
        "heading": "Delhi NCR data centre market: key facts (H1 2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Figure and period"
            ],
            "rows": [
              [
                "Operational capacity",
                "183 MW in 19 data centres, about 10% of top seven cities (Cushman & Wakefield, H1 2026); 191 MW IT (Savills)"
              ],
              [
                "Noida",
                "156 MW in 12 data centres; 21 MW under construction; 223 MW planned; 1,247 MW early stage"
              ],
              [
                "Gurugram",
                "18 MW in 2 data centres"
              ],
              [
                "Colocation vacancy",
                "10.9% (Cushman & Wakefield, H1 2026)"
              ],
              [
                "State policy",
                "UP Data Centre Policy 2026, G.O. dated 9 July 2026"
              ],
              [
                "Land",
                "YEIDA Data Centre Park, Sector 28: 100 acres"
              ],
              [
                "Physical risk note",
                "Seismic Zone IV (Delhi, IS 1893 Part 1:2002); Noida International Airport height limits"
              ]
            ],
            "sourceIds": [
              "cw26",
              "savills",
              "up-go",
              "yeida",
              "is1893",
              "noida-ap"
            ]
          },
          {
            "type": "paragraph",
            "text": "Anarock counts 179 MW IT across 18 facilities and forecasts 550 MW by 2030.",
            "sourceIds": [
              "anarock"
            ]
          }
        ]
      },
      {
        "id": "noida-sub-markets",
        "heading": "Sub-markets: Noida Expressway, Greater Noida, YEIDA and Gurugram",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Anarock’s zones include the Noida Expressway corridor (Sectors 62, 132, 142, 143 and 150 to 167), the Greater Noida corridor (Knowledge Park, Tech Zone, Pari Chowk), the Yamuna Expressway and Jewar corridor under YEIDA, and the Gurugram-Manesar belt. Its project list includes Yotta’s Greater Noida campus, NTT in Sector 142, STT GDC in Sector 143, Sify in Sector 132 and AdaniConneX in Sectors 62 and 80. Yotta lists 30 MW of IT load at its D1 building in Greater Noida.",
            "sourceIds": [
              "anarock",
              "yotta-dc"
            ]
          },
          {
            "type": "paragraph",
            "text": "YEIDA lists a 100-acre Data Centre Park in Sector 28, the same sector as its Medical Devices Park. AdaniConneX lists 150 MW of potential capacity in Noida, and AM Green signed an MoU with Uttar Pradesh in January 2026 for a 1 GW AI data centre in the Greater Noida region, with first capacity targeted for 2028.",
            "sourceIds": [
              "yeida",
              "adaniconnex",
              "amgreen"
            ]
          }
        ]
      },
      {
        "id": "noida-policy",
        "heading": "The UP Data Centre Policy 2026",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Uttar Pradesh notified its Data Centre Policy 2026 by G.O. 536/78-2-2026 dated 9 July 2026, repealing the 2021 policy. Parks are 40 MW or more; units are above 2 MW and below 40 MW. Parks get an interest subsidy with an overall ceiling of Rs 50 crore and a dual-grid subsidy; units get a capital subsidy with a ceiling of Rs 20 crore. Booster incentives can raise both ceilings.",
            "sourceIds": [
              "up-go",
              "up-page"
            ]
          },
          {
            "type": "list",
            "items": [
              "Land subsidy of 25% of prevailing sector rates on land from state agencies in Madhyanchal and Paschimanchal; Gautam Buddha Nagar is listed in Paschimanchal.",
              "100% stamp duty exemption on purchase or lease from a government authority, against a bank guarantee released at commencement of commercial operation.",
              "Base FAR 3.0 free plus 1.0 chargeable; basement parking, storage and DG set space sit outside FAR, rooftop chillers can be installed without counting in FAR, and ground coverage is up to 60% or as per byelaws.",
              "Units get a 100% electricity duty exemption for 10 years. Wheeling and transmission charges on intrastate purchase are 50% exempt (75% for renewable power from within the state), and 100% exempt on the intrastate system for interstate purchase, for 25 years, until the first eight parks or 2 GW.",
              "Data centres are classified as an essential service under ESMA, and the state agency assesses water availability before allotting land."
            ],
            "sourceIds": [
              "up-go"
            ]
          },
          {
            "type": "paragraph",
            "text": "Gurugram and Manesar are in Haryana, so Uttar Pradesh’s terms do not apply there. Compare both states’ terms for an NCR search; the right answer depends on load size and the power route."
          }
        ]
      },
      {
        "id": "noida-power-water",
        "heading": "Power and water in NCR",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Under the UP Supply Code, contracted loads above 10,000 kVA are supplied at 132 kV or 220 kV, and supply on an independent feeder depends on technical feasibility and bay or corridor availability at the substation. UPERC’s FY 2026-27 order prices HV-2 large and heavy power, which covers IT and ITeS units decided by the state through a policy notification, at Rs 6.10 per kVAh above 132 kV and Rs 6.40 above 66 kV up to 132 kV in urban areas, plus Rs 270 per kVA per month.",
            "sourceIds": [
              "up-code",
              "uperc"
            ]
          },
          {
            "type": "paragraph",
            "text": "The UP policy reimburses the cost of one grid in a dual-grid connection for parks and cuts wheeling and transmission charges, which matters for green open access contracts. Ask for the specific substation and the DISCOM’s sanction letter; sector-level claims of available power do not tell you what is left for a new load.",
            "sourceIds": [
              "up-go"
            ]
          },
          {
            "type": "paragraph",
            "text": "Groundwater is a harder constraint. CGWA guidelines bar groundwater NOCs for new industries other than MSMEs in over-exploited assessment units, and SBI lists Gurugram among the water-stressed data centre metros. Plan for treated wastewater or air and closed-loop cooling.",
            "sourceIds": [
              "cgwa",
              "sbi"
            ]
          }
        ]
      },
      {
        "id": "noida-risks",
        "heading": "Site risks in Noida and NCR",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Seismic: Delhi is Zone IV (zone factor 0.24) in the IS 1893 (Part 1):2002 town list, a higher design load than Mumbai, Chennai or Hyderabad. Confirm the zone for the specific YEIDA sector.",
              "Airport: Noida International Airport at Jewar began commercial operations on 15 June 2026. In July 2025 the airport advised that no construction or tree planting proceed within 20 km without a height clearance or NOC from AAI."
            ],
            "sourceIds": [
              "is1893",
              "noida-ap",
              "jewar-pti"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant checks the evidence behind a site’s power (the DISCOM or transmission connection, the open access route, the nearest substations and what else is queued on them), screens seismic zone, flood history, groundwater status and airport height limits, and lists the central and state approvals the project needs with the authority behind each one. In NCR the groundwater unit and the Jewar height surface are checked alongside the power route."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "How much data centre capacity is in Noida?",
        "answer": "Cushman & Wakefield counted 156 MW operational in Noida in H1 2026, out of 183 MW across Delhi NCR, with 1,247 MW at early stage in Noida.",
        "sourceIds": [
          "cw26"
        ]
      },
      {
        "question": "What is the YEIDA data centre park?",
        "answer": "A 100-acre Data Centre Park in Sector 28, listed in YEIDA’s available land bank alongside its Medical Devices Park in the same sector.",
        "sourceIds": [
          "yeida"
        ]
      },
      {
        "question": "What incentives does the UP Data Centre Policy 2026 offer?",
        "answer": "An interest subsidy with a Rs 50 crore ceiling for parks, a capital subsidy with a Rs 20 crore ceiling for units, 25% land subsidy in Madhyanchal and Paschimanchal, 100% stamp duty exemption on land from government authorities, 10 years of electricity duty exemption for units and wheeling and transmission charge exemptions.",
        "sourceIds": [
          "up-go",
          "up-page"
        ]
      },
      {
        "question": "Is Noida a good location for a data center?",
        "answer": "Anarock cites proximity to the national capital, extensive fibre connectivity and access to large development land, and the UP policy adds incentives. The checks are groundwater, Seismic Zone IV design and height limits near the new Jewar airport.",
        "sourceIds": [
          "anarock",
          "up-go",
          "is1893",
          "jewar-pti"
        ]
      },
      {
        "question": "Which companies run data centres in Noida?",
        "answer": "Anarock lists Yotta, NTT, STT GDC, Sify and AdaniConneX projects in Noida and Greater Noida. AM Green has an MoU for a 1 GW AI data centre in the Greater Noida region.",
        "sourceIds": [
          "anarock",
          "amgreen"
        ]
      }
    ],
    "sources": [
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "savills",
        "title": "India's data centre capacity additions jump 59% in H1 2026 (Savills India)",
        "url": "https://www.communicationstoday.co.in/indias-data-centre-capacity-additions-jump-59-in-h1-2026/",
        "publisher": "Communications Today"
      },
      {
        "id": "up-go",
        "title": "Uttar Pradesh Data Centre Policy 2026 (G.O. 536/78-2-2026, 9 July 2026)",
        "url": "https://uplc.up.gov.in/downloadmedia/siteContent/202608230935077722DC-policy-2026-English_230826.pdf",
        "publisher": "Government of Uttar Pradesh"
      },
      {
        "id": "yeida",
        "title": "Industrial property and Data Centre Park, Sector 28",
        "url": "https://www.yamunaexpresswayauthority.com/property/industrial",
        "publisher": "Yamuna Expressway Industrial Development Authority"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, criteria for earthquake resistant design, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "noida-ap",
        "title": "Commercial operations begin at Noida International Airport",
        "url": "https://www.business-standard.com/industry/aviation/commercial-operations-begin-at-noida-int-l-airport-with-bengaluru-flight-126061500112_1.html",
        "publisher": "Business Standard"
      },
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "yotta-dc",
        "title": "Data centers in India",
        "url": "https://yotta.com/data-center-in-india/",
        "publisher": "Yotta"
      },
      {
        "id": "adaniconnex",
        "title": "Data centers",
        "url": "https://www.adaniconnex.com/data-centers",
        "publisher": "AdaniConneX"
      },
      {
        "id": "amgreen",
        "title": "Uttar Pradesh signs MoU with AM Green Group for 1 GW AI data centre",
        "url": "https://www.communicationstoday.co.in/uttar-pradesh-signs-mou-with-am-green-group-for-1-gw-ai-data-centre/",
        "publisher": "Communications Today"
      },
      {
        "id": "up-page",
        "title": "Uttar Pradesh Data Centre Policy 2026",
        "url": "https://invest.up.gov.in/uttar-pradesh-data-centre-policy-2026/",
        "publisher": "Invest UP"
      },
      {
        "id": "up-code",
        "title": "UP Electricity Supply Code 2005: salient features",
        "url": "https://www.dvvnl.org/UploadFiles/electricityAct/The-Electricity-Act-2005.pdf",
        "publisher": "DVVNL"
      },
      {
        "id": "uperc",
        "title": "UPPCL tariff order FY 2026-27 (2 July 2026)",
        "url": "https://www.uperc.org/App_File/UPPCLTariffOrder-pdf72202630517PM.pdf",
        "publisher": "Uttar Pradesh Electricity Regulatory Commission"
      },
      {
        "id": "cgwa",
        "title": "Guidelines to regulate and control ground water extraction in India (24 September 2020)",
        "url": "https://neer.co.in/wp-content/uploads/2022/07/ANNEXURE-2-CGWA-GUIDELINES-FOR-WEBSITE-1.pdf",
        "publisher": "Central Ground Water Authority, Ministry of Jal Shakti"
      },
      {
        "id": "sbi",
        "title": "Data Centres in India: sector report (April 2026)",
        "url": "https://sbi.bank.in/documents/57189647/58231607/Sector+Report+DataCentre.pdf/f1919592-ee66-b50b-ea20-75fbb27c9bb5?t=1779885206866",
        "publisher": "SBI CHAKRA Centre of Excellence"
      },
      {
        "id": "jewar-pti",
        "title": "Height restrictions put in place within 20 km radius of Noida airport",
        "url": "https://theprint.in/india/height-restrictions-put-in-place-within-20-km-radius-of-noida-airport/2687943/",
        "publisher": "ThePrint (PTI)"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "uttar-pradesh-data-centre-policy",
      "haryana-data-centre-policy",
      "power-for-data-centres-india",
      "data-centre-water-india"
    ]
  },
  {
    "slug": "data-centres-in-bengaluru",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Bengaluru, Karnataka, India",
    "title": "Data centres in Bengaluru (2026): capacity, Whitefield, Hoskote and the water question",
    "description": "Bengaluru had 162 MW of operational data centre capacity in H1 2026, mostly in Whitefield, with 28% vacancy. Karnataka’s 2026-31 policy plans parks at Hoskote, Mysuru and Mangaluru; water is the binding issue.",
    "date": "2026-11-21",
    "readMinutes": 6,
    "intro": "Bengaluru is a mid-sized data centre market in a city Anarock describes as having a large concentration of IT firms, global capability centres and startups. Cushman & Wakefield counted 162 MW operational in H1 2026, about 9% of the top seven cities, with only 8 MW under construction and 28% colocation vacancy. Most capacity is in Whitefield in the east. Karnataka’s Sustainable Data Centre Policy 2026-31 targets 1 GW of IT load by 2031 and pays for low PUE and water efficiency. Water is the constraint: Newslaundry reports that most of the city’s data centres sit in its worst water-stressed areas.",
    "takeaways": [
      "Bengaluru had 162 MW operational, 8 MW under construction and 92 MW planned in H1 2026 (Cushman & Wakefield). Anarock counts 137 MW IT.",
      "Peripheral East (Whitefield) holds 128 MW; Peripheral South (Electronic City) 22 MW. Anarock names Devanahalli in the north as the primary hyperscale growth corridor.",
      "Karnataka’s 2026-31 policy pays Rs 20 crore for PUE between 1.00 and 1.20 sustained for three years and plans parks at Hoskote, Mysuru and Mangaluru.",
      "Newslaundry, citing the CGWB, reports that Bengaluru extracts almost 10 times the groundwater it recharges each year."
    ],
    "sections": [
      {
        "id": "bengaluru-key-facts",
        "heading": "Bengaluru data centre market: key facts (H1 2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Figure and period"
            ],
            "rows": [
              [
                "Operational capacity",
                "162 MW, about 9% of top seven cities (Cushman & Wakefield, H1 2026); 137 MW IT (Anarock)"
              ],
              [
                "Under construction and planned",
                "8 MW under construction; 92 MW planned (Cushman & Wakefield)"
              ],
              [
                "Colocation vacancy",
                "28.0% (Cushman & Wakefield, H1 2026)"
              ],
              [
                "Sub-markets",
                "Peripheral East (Whitefield) 128 MW; Peripheral South (Electronic City) 22 MW"
              ],
              [
                "State policy",
                "Karnataka Sustainable Data Centre Policy 2026-31, issued by the state IT department (reported 30 September 2026)"
              ],
              [
                "Physical risk note",
                "Seismic Zone II (IS 1893 Part 1:2002); groundwater extraction far above recharge (CGWB, via Newslaundry)"
              ]
            ],
            "sourceIds": [
              "cw26",
              "anarock",
              "ka-2026",
              "is1893",
              "newslaundry"
            ]
          },
          {
            "type": "paragraph",
            "text": "Cushman & Wakefield attributes the high colocation vacancy to relatively muted enterprise demand and low hyperscaler activity. Anarock forecasts 400 MW IT by 2030.",
            "sourceIds": [
              "cw26",
              "anarock"
            ]
          }
        ]
      },
      {
        "id": "bengaluru-sub-markets",
        "heading": "Sub-markets: Whitefield, Electronic City, Devanahalli and Hoskote",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Whitefield and the eastern periphery hold most live capacity, 128 of 162 MW. Anarock lists NTT’s Bengaluru 4 in Electronic City, about 67 MW of IT load, among upcoming supply, and names Devanahalli and North Bengaluru as the primary hyperscale growth corridor.",
            "sourceIds": [
              "cw26",
              "anarock"
            ]
          },
          {
            "type": "paragraph",
            "text": "Cushman & Wakefield reports a planned 500 MW data centre park near Hoskote, with the government committing solar power and treated water, and 500 MW planned at Mysuru and Mangaluru. The 2026-31 policy offers park land on 30 plus 30 year leases with dual-grid power connectivity.",
            "sourceIds": [
              "cw26",
              "ka-2026"
            ]
          }
        ]
      },
      {
        "id": "bengaluru-policy",
        "heading": "Karnataka’s Sustainable Data Centre Policy 2026-31",
        "blocks": [
          {
            "type": "list",
            "items": [
              "A target of 1 GW of cumulative data centre IT load by 2031.",
              "A one-time PUE incentive of Rs 20 crore for PUE between 1.00 and 1.20, paid in the fourth year after the PUE is shown for three consecutive years.",
              "WUE reimbursement up to Rs 30 lakh a year for two years at 0.7 to 1.3 litres per kWh, and treated water reimbursement up to Rs 8 lakh a year for five years.",
              "Customised packages for strategically important projects above Rs 3,000 crore, including cable landing stations and desalination plants."
            ],
            "sourceIds": [
              "ka-2026"
            ]
          },
          {
            "type": "paragraph",
            "text": "Anarock notes the earlier Karnataka Data Centre Policy 2022-27. Check which policy a project falls under before relying on its terms.",
            "sourceIds": [
              "anarock"
            ]
          }
        ]
      },
      {
        "id": "bengaluru-water",
        "heading": "Water: the binding constraint",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Newslaundry reported in April 2026 that most of Bengaluru’s data centres are in the eastern and south-eastern tech corridors around Whitefield and Electronic City, running through the city’s worst water-stressed areas in summer, and quoted a hydrologist saying data centres mostly consume groundwater. Citing the CGWB, it reported that Bengaluru extracts almost 10 times the water it recharges each year.",
            "sourceIds": [
              "newslaundry"
            ]
          },
          {
            "type": "paragraph",
            "text": "Under CGWA guidelines, new industries other than MSMEs cannot get groundwater NOCs in over-exploited assessment units, and expansion that increases abstraction there is not allowed. Anarock estimates about 25.5 million litres per MW per year for cooling towers, so a new Bengaluru site needs a water plan, such as treated water or air-cooled or closed-loop systems, from day one.",
            "sourceIds": [
              "cgwa",
              "anarock"
            ]
          }
        ]
      },
      {
        "id": "bengaluru-risks",
        "heading": "Other site risks in Bengaluru",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Seismic: Bengaluru is Zone II (zone factor 0.10) in the IS 1893 (Part 1):2002 town list.",
              "Airport: Anarock cites airport connectivity as an advantage of Devanahalli and North Bengaluru. AAI height NOCs apply up to 20 km from VFR airports and 56 km from IFR airports."
            ],
            "sourceIds": [
              "is1893",
              "anarock",
              "aai"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant checks the evidence behind a site’s power (the DISCOM or transmission connection, the open access route, the nearest substations and what else is queued on them), screens seismic zone, flood history, groundwater status and airport height limits, and lists the central and state approvals the project needs with the authority behind each one. In Bengaluru the groundwater unit and the water plan decide the site before power does."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "How much data centre capacity is in Bengaluru?",
        "answer": "Cushman & Wakefield counted 162 MW operational in H1 2026, with 8 MW under construction and 92 MW planned. Anarock counted 137 MW IT.",
        "sourceIds": [
          "cw26",
          "anarock"
        ]
      },
      {
        "question": "Where are the data centres in Bengaluru?",
        "answer": "Mostly Whitefield and the eastern periphery (128 MW), then Electronic City (22 MW), per Cushman & Wakefield. Anarock names Devanahalli as the hyperscale growth corridor, and a 500 MW park is planned near Hoskote.",
        "sourceIds": [
          "cw26",
          "anarock"
        ]
      },
      {
        "question": "What does Karnataka’s new data centre policy offer?",
        "answer": "The Sustainable Data Centre Policy 2026-31 targets 1 GW by 2031 and offers Rs 20 crore for PUE of 1.00 to 1.20, water efficiency and treated water reimbursements, and parks at Hoskote, Mysuru and Mangaluru.",
        "sourceIds": [
          "ka-2026"
        ]
      },
      {
        "question": "Is water a problem for data centres in Bengaluru?",
        "answer": "Yes. Newslaundry reports that most of the city’s data centres are in its worst water-stressed areas and that Bengaluru extracts almost 10 times the groundwater it recharges. CGWA guidelines restrict new industrial abstraction in over-exploited units.",
        "sourceIds": [
          "newslaundry",
          "cgwa"
        ]
      },
      {
        "question": "Why is data centre vacancy high in Bengaluru?",
        "answer": "Cushman & Wakefield attributes it to relatively muted enterprise demand and low hyperscaler activity. Vacancy was 28.0% in H1 2026.",
        "sourceIds": [
          "cw26"
        ]
      }
    ],
    "sources": [
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "ka-2026",
        "title": "Karnataka’s new data centre policy puts water, energy in focus",
        "url": "https://www.thenewsminute.com/karnataka/karnatakas-new-data-centre-policy-puts-water-energy-in-focus-what-does-it-say",
        "publisher": "The News Minute"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, criteria for earthquake resistant design, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "newslaundry",
        "title": "In Bengaluru’s water-stressed areas sit most of its data centres",
        "url": "https://www.newslaundry.com/2026/04/16/in-bengalurus-water-stressed-areas-sit-most-of-its-data-centres",
        "publisher": "Newslaundry"
      },
      {
        "id": "cgwa",
        "title": "Guidelines to regulate and control ground water extraction in India (24 September 2020)",
        "url": "https://neer.co.in/wp-content/uploads/2022/07/ANNEXURE-2-CGWA-GUIDELINES-FOR-WEBSITE-1.pdf",
        "publisher": "Central Ground Water Authority, Ministry of Jal Shakti"
      },
      {
        "id": "aai",
        "title": "NOCAS frequently asked questions (height clearance under GSR 751(E))",
        "url": "https://nocas2.aai.aero/nocas/FAQ.html",
        "publisher": "Airports Authority of India"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "karnataka-data-centre-policy",
      "data-centre-water-india",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "data-centres-in-pune",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Pune, Maharashtra, India",
    "title": "Data centres in Pune (2026): capacity, Hinjewadi, PBD North and power",
    "description": "Pune had 133 MW of operational data centre capacity in H1 2026 (Cushman & Wakefield), concentrated in the PBD North cluster and Hinjewadi, with a Microsoft Azure cloud region and Maharashtra’s data centre incentives.",
    "date": "2026-11-21",
    "readMinutes": 6,
    "intro": "Cushman & Wakefield counted 133 MW of operational data centre capacity in Pune in H1 2026 across 12 facilities, about 7% of India’s operational capacity, with 31 MW under construction and 227 MW planned. Savills counts 182 MW IT, about 10% of the national total. Capacity is concentrated in the PBD North cluster and Hinjewadi. According to Cushman & Wakefield, Microsoft Azure has a cloud region in Pune and has acquired land for captive cloud developments, and Structure Research describes Pune as a core cloud region for one major hyperscaler because of its proximity to Mumbai. Maharashtra’s state data centre policies apply in Pune as in Mumbai.",
    "takeaways": [
      "Pune had 133 MW operational, 31 MW under construction and 227 MW planned in H1 2026 (Cushman & Wakefield). Savills counts 182 MW IT.",
      "PBD North holds 92 MW in 2 facilities at 16.5% vacancy; Hinjewadi 37 MW in 5, at 32.5% vacancy.",
      "Maharashtra’s IT/ITES Policy 2023 and the Integrated Green Data Centre Parks framework, extended statewide in June 2026, apply in Pune.",
      "Pune is Seismic Zone III in the IS 1893 (Part 1):2002 town list."
    ],
    "sections": [
      {
        "id": "pune-key-facts",
        "heading": "Pune data centre market: key facts (H1 2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Figure and period"
            ],
            "rows": [
              [
                "Operational capacity",
                "133 MW in 12 data centres, about 7% of India’s operational capacity (Cushman & Wakefield, H1 2026); 182 MW IT, about 10% (Savills)"
              ],
              [
                "Under construction and planned",
                "31 MW under construction; 227 MW planned (Cushman & Wakefield)"
              ],
              [
                "Colocation vacancy",
                "22.1% (Cushman & Wakefield, H1 2026)"
              ],
              [
                "Sub-markets",
                "PBD North 92 MW; Hinjewadi 37 MW"
              ],
              [
                "Hyperscale",
                "Microsoft Azure cloud region; land acquired for captive cloud developments"
              ],
              [
                "State policy",
                "Maharashtra IT/ITES Policy 2023; Integrated Green Data Centre Parks (up to 20 parks statewide since June 2026)"
              ],
              [
                "Physical risk note",
                "Seismic Zone III"
              ]
            ],
            "sourceIds": [
              "cw26",
              "savills",
              "mh-it",
              "iba-green",
              "is1893"
            ]
          },
          {
            "type": "paragraph",
            "text": "Cushman & Wakefield’s figures include colocation and hyperscale cloud service providers; Savills reports operational stock in MW of IT load.",
            "sourceIds": [
              "cw26",
              "savills"
            ]
          }
        ]
      },
      {
        "id": "pune-sub-markets",
        "heading": "Sub-markets: PBD North and Hinjewadi",
        "blocks": [
          {
            "type": "paragraph",
            "text": "The PBD North cluster holds 92 MW in two facilities, with 19 MW under construction and 169 MW planned. Hinjewadi holds 37 MW across five facilities, with 12 MW under construction, 58 MW planned and 160 MW at early stage. AdaniConneX lists 250 MW of potential IT load in Pune, with phase one live from October 2025.",
            "sourceIds": [
              "cw26",
              "adaniconnex"
            ]
          }
        ]
      },
      {
        "id": "pune-power-policy",
        "heading": "Power and policy in Pune",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Maharashtra’s IT/ITES Policy 2023 gives a 100% stamp duty exemption on land or premises for a new data centre, and a Rs 1 per unit tariff subsidy for 5 years for new units outside Zone I; a notification of 22 June 2026 exempts data centre units from electricity duty for 20 years. A June 2026 government resolution extended the Integrated Green Data Centre Parks framework to the whole state, raised the number of eligible parks from 3 to 20, and cut the green power requirement for core operations from 100% to 51%.",
            "sourceIds": [
              "mh-it",
              "mh-ed",
              "iba-green"
            ]
          },
          {
            "type": "paragraph",
            "text": "The MERC Supply Code sets 33 kV supply up to 10,000 kVA of contract demand (20,000 kVA in a Metropolitan Area or on an express feeder elsewhere), extra high voltage above that, and a one-year standard where a new distribution substation is needed. MERC classifies data centres under the industrial category.",
            "sourceIds": [
              "merc-sop",
              "merc-myt"
            ]
          },
          {
            "type": "paragraph",
            "text": "Structure Research reports that MSEDCL has allocated about 6 GW of grid power to data centres in Navi Mumbai and that committed and under-construction capacity there is approaching that level. Confirm the serving substation and sanction for the specific Pune plot.",
            "sourceIds": [
              "structure"
            ]
          }
        ]
      },
      {
        "id": "pune-risks",
        "heading": "Site risks in Pune",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Seismic: Pune is Zone III (zone factor 0.16) in the IS 1893 (Part 1):2002 town list.",
              "Airport: AAI height clearance under GSR 751(E) applies within 20 km of the aerodrome reference point for visual flight rules airports, or 56 km for instrument flight rules airports.",
              "Water: check the groundwater assessment unit and the municipal or MIDC supply before planning evaporative cooling."
            ],
            "sourceIds": [
              "is1893",
              "aai"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant checks the evidence behind a site’s power (the DISCOM or transmission connection, the open access route, the nearest substations and what else is queued on them), screens seismic zone, flood history, groundwater status and airport height limits, and lists the central and state approvals the project needs with the authority behind each one. For a Pune site, we lay out the comparison with a Navi Mumbai plot on power date and latency."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "How much data centre capacity is in Pune?",
        "answer": "Cushman & Wakefield counted 133 MW operational in H1 2026, with 31 MW under construction and 227 MW planned. Savills counted 182 MW IT.",
        "sourceIds": [
          "cw26",
          "savills"
        ]
      },
      {
        "question": "Where are the data centres in Pune?",
        "answer": "Mainly the PBD North cluster (92 MW) and Hinjewadi (37 MW), per Cushman & Wakefield.",
        "sourceIds": [
          "cw26"
        ]
      },
      {
        "question": "Does Microsoft have a data center in Pune?",
        "answer": "Cushman & Wakefield reports that Microsoft Azure has a cloud region in Pune, has added availability zones and has acquired land for captive cloud developments.",
        "sourceIds": [
          "cw26"
        ]
      },
      {
        "question": "Do Maharashtra data centre incentives apply in Pune?",
        "answer": "Yes. The IT/ITES Policy 2023 is a state policy, and a June 2026 government resolution extended the Integrated Green Data Centre Parks framework beyond the Mumbai Metropolitan Region to the rest of the state.",
        "sourceIds": [
          "mh-it",
          "iba-green"
        ]
      }
    ],
    "sources": [
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "savills",
        "title": "India's data centre capacity additions jump 59% in H1 2026 (Savills India)",
        "url": "https://www.communicationstoday.co.in/indias-data-centre-capacity-additions-jump-59-in-h1-2026/",
        "publisher": "Communications Today"
      },
      {
        "id": "mh-it",
        "title": "Key highlights of Maharashtra IT/ITES Policy 2023: data centers",
        "url": "https://corporate.cyrilamarchandblogs.com/2023/07/key-highlights-of-maharashtra-it-ites-policy-2023-it-ites-units-iitts-and-data-centers/",
        "publisher": "Cyril Amarchand Mangaldas"
      },
      {
        "id": "mh-ed",
        "title": "Notification No. CEI-2025/CR-158/Energy-1 of 22 June 2026 under the Maharashtra Electricity Duty Act, 2016",
        "url": "https://simpliance.in/download/file/dXBsb2Fkcy9nb3Z0bm90aWZpY2F0aW9uL05vdGlmaWNhdGlvbiByZWdhcmRpbmcgRXhlbXB0aW9uIGZyb20gUGF5bWVudCBvZiBFbGVjdHJpY2l0eSBEdXR5IHRvIElUIGFuZCBJVEVTIGFuZCBEYXRhIENlbnRyZSBVbml0cyB1bmRlciB0aGUgSW5mb3JtYXRpb24gVGVjaG5vbG9neSBhbmQgSW5mb3JtYXRpb24ucGRm",
        "publisher": "Government of Maharashtra (gazette copy via Simpliance)"
      },
      {
        "id": "iba-green",
        "title": "Green data centres in India: policy meets practice",
        "url": "https://www.ibanet.org/green-data-centres-in-India-policy-meets-practice",
        "publisher": "International Bar Association"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, criteria for earthquake resistant design, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "adaniconnex",
        "title": "Data centers",
        "url": "https://www.adaniconnex.com/data-centers",
        "publisher": "AdaniConneX"
      },
      {
        "id": "merc-sop",
        "title": "MERC Electricity Supply Code and Standards of Performance Regulations 2021",
        "url": "https://www.mahadiscom.in/consumer/wp-content/uploads/2025/08/MERC-SOP-including-PQ-Reg-2021.pdf",
        "publisher": "Maharashtra Electricity Regulatory Commission (via MSEDCL)"
      },
      {
        "id": "merc-myt",
        "title": "MERC MYT Order for MSEDCL, Case 217 of 2024 (28 March 2025)",
        "url": "https://www.mahadiscom.in/consumer/wp-content/uploads/2025/08/MSEDCL-MYT-Order_Case_no_217-of-2024.pdf",
        "publisher": "Maharashtra Electricity Regulatory Commission"
      },
      {
        "id": "structure",
        "title": "Mumbai and Pune data centre report 2026",
        "url": "https://www.structureresearch.net/product/mumbai-pune-dcai-report-2026-data-centre-colocation-hyperscale-cloud-ai-interconnection/",
        "publisher": "Structure Research"
      },
      {
        "id": "aai",
        "title": "NOCAS frequently asked questions (height clearance under GSR 751(E))",
        "url": "https://nocas2.aai.aero/nocas/FAQ.html",
        "publisher": "Airports Authority of India"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "data-centres-in-mumbai",
      "maharashtra-data-centre-policy",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "data-centres-in-visakhapatnam",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Visakhapatnam, Andhra Pradesh, India",
    "title": "Data centres in Visakhapatnam (2026): Google’s AI hub, gigawatt campuses, cables and the risks",
    "description": "Visakhapatnam has more than 4 GW of early-stage or announced data centre capacity, led by Google’s US$15 billion AI hub. The checks are power relative to the city’s demand, cyclone exposure, water and new cable landings.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "Invest India and Cushman & Wakefield map more than 4 GW of early-stage or announced data centre capacity in Visakhapatnam. Google committed about US$15 billion over 2026 to 2030 for its first India AI hub here, with AdaniConneX and Nxtra by Airtel, and broke ground at Tarluvada on 28 April 2026. Digital Connexion (1 GW), Colt DCS with RMZ (1.25 GW) and AirTrunk (up to 1.8 GW across two proposed campuses) have announced or proposed large developments. Crisil estimates that by FY2030 data centre capacity in Visakhapatnam could equal about 80% of the city’s current peak power demand.",
    "takeaways": [
      "Announced: Google (about US$15 billion, about 1 GW), Digital Connexion (about US$11 billion, 1 GW), Colt DCS and RMZ (1.25 GW, about US$21 billion), AirTrunk (up to 1.8 GW in Anakapalli, proposed).",
      "Andhra Pradesh Data Center Policy 4.0 (2024-29) gives large projects project-specific packages through government orders; the state issued orders for specific projects in 2026.",
      "Cyclone Hudhud crossed the coast over Visakhapatnam on 12 October 2014 with winds of about 180 km/h and a 1.4 m storm surge.",
      "New subsea routes: Google’s America-India Connect gateway and Sify’s open cable landing station."
    ],
    "sections": [
      {
        "id": "vizag-key-facts",
        "heading": "Visakhapatnam data centre market: key facts (2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Figure and period"
            ],
            "rows": [
              [
                "Announced capacity",
                "More than 4 GW at early or announced stage (Invest India and Cushman & Wakefield, October 2026)"
              ],
              [
                "Largest project",
                "Google AI hub, about US$15 billion over 2026 to 2030, groundbreaking 28 April 2026"
              ],
              [
                "Grid note",
                "Data centre capacity could equal about 80% of the city’s current peak demand by FY2030 (Crisil)"
              ],
              [
                "State policy",
                "Andhra Pradesh Data Center Policy 4.0 (2024-29), notified 14 November 2024 according to TeamLease RegTech"
              ],
              [
                "Cables",
                "Google America-India Connect gateway (announced February 2026); Sify open cable landing station (foundation stone October 2025); Airtel cites a next-generation cable landing station as part of its role in the Google hub"
              ],
              [
                "Physical risk note",
                "Seismic Zone II; Cyclone Hudhud landfall on 12 October 2014"
              ]
            ],
            "sourceIds": [
              "ii",
              "google-blog",
              "adani-gb",
              "crisil-dd",
              "ap-policy",
              "aic-google",
              "sify-print",
              "is1893",
              "hudhud"
            ]
          }
        ]
      },
      {
        "id": "vizag-projects",
        "heading": "Projects announced in and around Visakhapatnam",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Developer",
              "Scale",
              "Where",
              "Status and date"
            ],
            "rows": [
              [
                "Google with AdaniConneX and Nxtra by Airtel",
                "Gigawatt-scale, three data centre campuses; about US$15 billion over 2026 to 2030",
                "Groundbreaking at Tarluvada",
                "Announced 14 October 2025; groundbreaking 28 April 2026"
              ],
              [
                "Digital Connexion (Reliance, Brookfield, Digital Realty)",
                "1 GW; about US$11 billion by 2030",
                "400-acre campus",
                "MoU with the AP Economic Development Board, announced November 2025"
              ],
              [
                "Colt DCS and RMZ",
                "1.25 GW; about US$21 billion over the next decade",
                "Visakhapatnam",
                "Announced (Cushman & Wakefield, H1 2026)"
              ],
              [
                "AirTrunk",
                "Up to 1.8 GW; about US$11 billion",
                "Two campuses in Anakapalli district",
                "Project reports submitted, reported November 2026 (IREI, citing Bloomberg); subject to government approval"
              ],
              [
                "Sify",
                "50 MW AI edge data centre and open cable landing station; Rs 1,500 crore",
                "3.6 acres",
                "Foundation stone 12 October 2025"
              ]
            ],
            "sourceIds": [
              "google-blog",
              "adani-gb",
              "dcx",
              "cw26",
              "airtrunk-ap",
              "sify-print"
            ]
          },
          {
            "type": "paragraph",
            "text": "Andhra Pradesh also issued government orders under Policy 4.0 for specific projects in 2026, including ReNew’s 1,000 MW at Makavaripalem in Anakapalli district and AM AI Factory’s 512 MW at Amanam village. ETV Bharat reported that incentives for Google’s subsidiary Raiden Infotech are capped at Rs 22,000 crore against Rs 87,520 crore of investment, including a 25% discount on 480 acres of land.",
            "sourceIds": [
              "ap-aug26",
              "ap-raiden"
            ]
          }
        ]
      },
      {
        "id": "vizag-power",
        "heading": "Power: the scale problem",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Crisil’s estimate that data centre capacity could equal about 80% of Visakhapatnam’s current peak demand by FY2030 is the central fact for any site here; Crisil says this makes timely grid connectivity and transmission augmentation critical. A site in Vizag needs evidence of which transmission scheme serves it and when, not only a state MoU.",
            "sourceIds": [
              "crisil-dd"
            ]
          },
          {
            "type": "paragraph",
            "text": "Andhra Pradesh grants incentives for large projects project by project through government orders. Read the project order; the policy text alone does not tell you what a given site gets.",
            "sourceIds": [
              "ap-aug26"
            ]
          }
        ]
      },
      {
        "id": "vizag-risks",
        "heading": "Disadvantages and risks of a data centre in Vizag",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Cyclone: Hudhud crossed the coast over Visakhapatnam on 12 October 2014 with maximum sustained winds of about 180 km/h, central pressure of 950 hPa and a 1.4 m storm surge at the Visakhapatnam tide gauge. Design for wind loads and plan for grid outages after landfall.",
              "Water: check the groundwater category of the assessment unit before planning evaporative cooling; nationally, 10.8% of assessment units were over-exploited in the 2025 assessment.",
              "Market depth: Invest India and Cushman & Wakefield map Visakhapatnam’s capacity as early-stage or announced, so early tenants depend on the hyperscale anchors.",
              "Seismic: Visakhapatnam is Zone II (zone factor 0.10), a low design load."
            ],
            "sourceIds": [
              "hudhud",
              "cgwb25",
              "ii",
              "is1893"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant checks the evidence behind a site’s power (the DISCOM or transmission connection, the open access route, the nearest substations and what else is queued on them), screens seismic zone, flood history, groundwater status and airport height limits, and lists the central and state approvals the project needs with the authority behind each one. In Vizag the questions are which transmission scheme and substation serve the plot, the cyclone design basis, and the water source."
          }
        ]
      },
      {
        "id": "vizag-cables",
        "heading": "Cable landings on the east coast",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Google’s America-India Connect, announced on 18 February 2026, includes a new international subsea gateway in Visakhapatnam, a direct path from Vizag and Chennai to South Africa, and a direct path between Vizag and Singapore. At the Google groundbreaking, Airtel cited a next-generation cable landing station as part of what it brings to the Vizag hub, and Sify is building an open cable landing station alongside its 50 MW AI edge data centre.",
            "sourceIds": [
              "aic-google",
              "adani-gb",
              "sify-print"
            ]
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Which companies are building data centres in Visakhapatnam?",
        "answer": "Google (with AdaniConneX and Nxtra by Airtel), Digital Connexion (Reliance, Brookfield and Digital Realty), Colt DCS with RMZ, Sify, and AirTrunk, which has submitted project reports for Anakapalli according to IREI.",
        "sourceIds": [
          "google-blog",
          "adani-gb",
          "dcx",
          "cw26",
          "sify-print",
          "airtrunk-ap"
        ]
      },
      {
        "question": "How big is Google’s data centre in Vizag?",
        "answer": "Google committed about US$15 billion over 2026 to 2030 for its India AI hub, comprising three data centre campuses. The Adani Group described nearly 1 GW in a single location at the groundbreaking on 28 April 2026.",
        "sourceIds": [
          "google-blog",
          "adani-gb"
        ]
      },
      {
        "question": "What are the disadvantages of a data center in Vizag?",
        "answer": "Cyclone exposure (Hudhud in 2014), power build-out relative to the city’s demand, water for cooling, and a market still at early or announced stage.",
        "sourceIds": [
          "hudhud",
          "crisil-dd",
          "ii"
        ]
      },
      {
        "question": "Does Andhra Pradesh have a data centre policy?",
        "answer": "Yes. Andhra Pradesh Data Center Policy 4.0 (2024-29), notified on 14 November 2024 according to TeamLease RegTech. Large projects receive project-specific incentives through government orders.",
        "sourceIds": [
          "ap-policy",
          "ap-aug26"
        ]
      }
    ],
    "sources": [
      {
        "id": "ii",
        "title": "India's Data Centre Growth Story (October 2026)",
        "url": "https://static.investindia.gov.in/s3fs-public/2026-10/latest-news-India-Data-Centre-Growth-Story.pdf",
        "publisher": "Invest India and Cushman & Wakefield"
      },
      {
        "id": "google-blog",
        "title": "Our first AI hub in India, powered by a $15 billion investment",
        "url": "https://blog.google/intl/en-in/company-news/our-first-ai-hub-in-india-powered-by-a-15-billion-investment/",
        "publisher": "Google"
      },
      {
        "id": "adani-gb",
        "title": "Google breaks ground on India AI hub",
        "url": "https://www.adani.com/newsroom/media-releases/google-breaks-ground-on-india-ai-hub-launching-a-national-industrial-ecosystem",
        "publisher": "Adani Group"
      },
      {
        "id": "crisil-dd",
        "title": "India’s data centre capacity set for 5x surge by 2030 (Crisil Ratings)",
        "url": "https://ddindia.co.in/2026/11/indias-data-centre-capacity-set-for-5x-surge-by-2030/",
        "publisher": "DD India"
      },
      {
        "id": "ap-policy",
        "title": "Andhra Pradesh Data Center Policy (4.0) 2024-29",
        "url": "https://teamleaseregtech.com/updates/article/38147/andhra-pradesh-data-center-policy-40-2024-29",
        "publisher": "TeamLease RegTech"
      },
      {
        "id": "aic-google",
        "title": "Announcing America-India Connect and new investments to advance global AI access",
        "url": "https://blog.google/intl/en-in/company-news/announcing-america-india-connect-and-new-investments-to-advance-global-ai-access/",
        "publisher": "Google"
      },
      {
        "id": "sify-print",
        "title": "Andhra minister Nara Lokesh lays foundation for Sify’s Rs 1,500 cr AI edge data center in Vizag",
        "url": "https://theprint.in/india/andhra-minister-nara-lokesh-lays-foundation-for-sifys-rs-1500-cr-ai-edge-data-center-in-vizag/2762491/",
        "publisher": "ThePrint (PTI)"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, criteria for earthquake resistant design, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "hudhud",
        "title": "Very Severe Cyclonic Storm Hudhud: a report",
        "url": "https://rsmcnewdelhi.imd.gov.in/uploads/report/26/26_fac6af_hud.pdf",
        "publisher": "India Meteorological Department"
      },
      {
        "id": "dcx",
        "title": "Reliance, Brookfield, Digital Realty JV to invest $11 billion in Andhra Pradesh for 1 GW data centre",
        "url": "https://www.businesstoday.in/latest/corporate/story/reliance-brookfield-digital-realty-jv-to-invest-11-billion-in-andhra-pradesh-to-build-1-gw-data-centre-503905-2025-11-27",
        "publisher": "Business Today"
      },
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "airtrunk-ap",
        "title": "Blackstone-backed AirTrunk advances $11B India data center development plans",
        "url": "https://irei.com/news/blackstone-backed-airtrunk-advances-11b-india-data-center-development-plans",
        "publisher": "IREI"
      },
      {
        "id": "ap-aug26",
        "title": "Andhra Pradesh clears AI data centre projects under Policy 4.0",
        "url": "https://www.medianama.com/2026/08/223-andhra-pradesh-ai-data-centres/",
        "publisher": "MediaNama"
      },
      {
        "id": "ap-raiden",
        "title": "Andhra Pradesh offers Rs 22,000 crore incentives to Google’s Raiden Infotech for data centres",
        "url": "https://www.etvbharat.com/en/technology/andhra-pradesh-offers-rs-22000-crore-incentives-to-googles-raiden-infotech-for-data-centres-enn25101501804",
        "publisher": "ETV Bharat"
      },
      {
        "id": "cgwb25",
        "title": "Dynamic Ground Water Resources Assessment 2025",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2220203&reg=48&lang=2",
        "publisher": "Press Information Bureau (Ministry of Jal Shakti)"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "andhra-pradesh-data-centre-policy",
      "ai-data-centres-india",
      "power-for-data-centres-india",
      "data-centre-seismic-flood-risk-india"
    ]
  },
  {
    "slug": "data-centres-in-gujarat",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Gujarat, India",
    "title": "Data centres in Gujarat (2026): Jamnagar, GIFT City, Ahmedabad and Dholera",
    "description": "Gujarat’s data centre projects include Reliance’s AI campus at Jamnagar, Yotta’s GIFT City facility and a planned 250 MW campus at Dholera. The 2026-29 state policy supports projects of 150 MW or more.",
    "date": "2026-11-21",
    "readMinutes": 6,
    "intro": "Gujarat’s data centre activity centres on a few large projects. Mukesh Ambani said in February 2026 that Reliance had begun building multi-gigawatt data centres at Jamnagar, with more than 120 MW expected online in the second half of 2026; Meta agreed in June 2026 to lease capacity at a 168 MW Reliance facility there. GIFT City hosts Yotta’s 1 MW G1 facility, and L&T Vyoma signed an MoU for a 250 MW green data centre at Dholera. The Viksit Gujarat Data Centre Policy 2026-29, launched on 9 July 2026, supports only projects of 150 MW or more, with incentives available until 7.5 GW of capacity is reached statewide.",
    "takeaways": [
      "Jamnagar: Reliance AI campus; Meta leasing capacity at a 168 MW facility (June 2026); Google and Reliance dedicated AI cloud region announced (August 2025). Invest India and Cushman & Wakefield map Jamnagar at 1 GW+ early stage; Anarock lists a 3 GW campus.",
      "Gujarat’s 2026-29 policy requires at least 150 MW of approved IT load and 51% green power for core operations, and, according to Cyril Amarchand Mangaldas, treats data centre operations as an essential service under the Gujarat ESMA 1972.",
      "GIFT City: Yotta G1, 350 racks and 1 MW IT load. The Union Budget 2023-24 announced that the government would facilitate data embassies in GIFT IFSC.",
      "Dholera: L&T Vyoma MoU for a 250 MW green data centre, Rs 25,000 crore, with operations expected by 2028."
    ],
    "sections": [
      {
        "id": "gujarat-key-facts",
        "heading": "Gujarat data centres: key facts (2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Figure and period"
            ],
            "rows": [
              [
                "Jamnagar",
                "Reliance multi-gigawatt AI data centres under construction; more than 120 MW expected online in H2 2026 (Reliance, February 2026); Meta leasing capacity at a 168 MW facility (June 2026)"
              ],
              [
                "Jamnagar scale estimates",
                "1 GW+ early stage (Invest India and Cushman & Wakefield map); 3 GW campus (Anarock)"
              ],
              [
                "GIFT City",
                "Yotta G1: 1 MW IT load, 350 racks"
              ],
              [
                "Dholera",
                "L&T Vyoma 250 MW green data centre MoU, Rs 25,000 crore (February 2026)"
              ],
              [
                "State policy",
                "Viksit Gujarat Data Centre Policy 2026-29, launched 9 July 2026; incentives until 7.5 GW statewide"
              ],
              [
                "Cables",
                "Two cable landing stations planned in Gujarat (announced at the policy launch, July 2026)"
              ],
              [
                "Physical risk note",
                "Ahmedabad Seismic Zone III; Bhuj (Kutch) Zone V"
              ]
            ],
            "sourceIds": [
              "reliance-ai",
              "meta-jam",
              "ii",
              "anarock",
              "yotta-dc",
              "dholera-air",
              "gj-dd",
              "gj-cam",
              "is1893"
            ]
          }
        ]
      },
      {
        "id": "gujarat-jamnagar",
        "heading": "Jamnagar: Reliance’s AI campus",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Reliance announced a Rs 10 trillion (about US$110 billion) plan to build AI computing infrastructure over seven years on 19 February 2026, and said construction of multi-gigawatt data centres at Jamnagar had begun, with more than 120 MW expected online in the second half of 2026, supported by 10 GW of surplus solar power in Gujarat and Andhra Pradesh. Reliance and Google announced a dedicated AI cloud region, starting with a data centre in Jamnagar, in August 2025.",
            "sourceIds": [
              "reliance-ai",
              "gc-jam-tc"
            ]
          },
          {
            "type": "paragraph",
            "text": "Meta announced its first Indian AI data centre partnership with Reliance on 10 June 2026: Meta is leasing capacity at a 168 MW facility at Jamnagar that Reliance said will be ready within two years, powered by renewable energy and cooled with desalinated seawater.",
            "sourceIds": [
              "meta-jam"
            ]
          }
        ]
      },
      {
        "id": "gujarat-gift-dholera",
        "heading": "GIFT City, Ahmedabad and Dholera",
        "blocks": [
          {
            "type": "paragraph",
            "text": "GIFT City, India’s first international financial services centre, at Gandhinagar, hosts Yotta’s G1 facility with 1 MW of IT load. In the Union Budget 2023-24 the Finance Minister said the government would facilitate data embassies in GIFT IFSC for countries looking for digital continuity solutions.",
            "sourceIds": [
              "yotta-dc",
              "gift-emb"
            ]
          },
          {
            "type": "paragraph",
            "text": "At the India AI Impact Summit in February 2026, Gujarat signed an MoU with L&T Vyoma for a 250 MW green data centre at the Dholera Special Investment Region, with Rs 25,000 crore of investment and operations expected by 2028. The state policy document highlights Dholera and GIFT City among Gujarat’s industrial hubs.",
            "sourceIds": [
              "dholera-air",
              "gj-dd"
            ]
          }
        ]
      },
      {
        "id": "gujarat-policy",
        "heading": "The Viksit Gujarat Data Centre Policy 2026-29",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Eligible projects need at least 150 MW of approved installed IT load, and at least 51% of electricity for core operations must come from green and renewable energy.",
              "Power tariff subsidy of Rs 1 per unit for 20 years; 100% electricity duty reimbursement for 20 years; 100% stamp duty and registration fee exemption on lease or purchase of land.",
              "Interest subsidy up to 4% a year for 10 years (capped at Rs 25 crore a year); capital subsidy of 2.5% of eligible fixed capital investment for projects solely in Dholera SIR; total incentives capped at 75% of eligible fixed capital investment.",
              "Open access permitted and dual power supply through two independent feeders; data centre operations treated as an essential service under the Gujarat Essential Services Maintenance Act, 1972, according to Cyril Amarchand Mangaldas.",
              "Operative for three years from notification (extendable), with incentives available only until 7.5 GW of installed capacity is reached statewide."
            ],
            "sourceIds": [
              "gj-cam"
            ]
          },
          {
            "type": "paragraph",
            "text": "Cyril Amarchand Mangaldas describes the policy as designed for hyperscale and large data centre developments, in contrast to the previous framework for smaller projects.",
            "sourceIds": [
              "gj-cam"
            ]
          }
        ]
      },
      {
        "id": "gujarat-risks",
        "heading": "Site risks in Gujarat",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Seismic: Ahmedabad is Zone III (zone factor 0.16) in the IS 1893 (Part 1):2002 town list, while Bhuj in Kutch is Zone V (zone factor 0.36). Check the zone for the specific site.",
              "Water: Reliance’s 168 MW Jamnagar facility for Meta will be cooled with desalinated seawater, and the state policy offers a capital subsidy for captive desalination plants."
            ],
            "sourceIds": [
              "is1893",
              "meta-jam",
              "gj-cam"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant checks the evidence behind a site’s power (the DISCOM or transmission connection, the open access route, the nearest substations and what else is queued on them), screens seismic zone, flood history, groundwater status and airport height limits, and lists the central and state approvals the project needs with the authority behind each one. In Gujarat, we check the 150 MW policy floor and the water source alongside the power route."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Where is the largest data centre project in Gujarat?",
        "answer": "Among the Gujarat locations Invest India and Cushman & Wakefield map, Jamnagar is the largest (1 GW+ early stage). Meta is leasing capacity at a 168 MW Reliance facility there, and Reliance said more than 120 MW was expected online in H2 2026.",
        "sourceIds": [
          "ii",
          "meta-jam",
          "reliance-ai"
        ]
      },
      {
        "question": "Is there a data center in GIFT City?",
        "answer": "Yes. Yotta’s G1 facility in GIFT City lists 1 MW of IT load and 350 racks.",
        "sourceIds": [
          "yotta-dc"
        ]
      },
      {
        "question": "What is the Gujarat data centre policy 2026-29?",
        "answer": "The Viksit Gujarat Data Centre Policy 2026-29, launched 9 July 2026, supports projects of at least 150 MW using at least 51% green power for core operations, offering Rs 1 per unit for 20 years, electricity duty reimbursement, stamp duty exemption and, according to Cyril Amarchand Mangaldas, essential-service status. Incentives run until 7.5 GW is reached.",
        "sourceIds": [
          "gj-dd",
          "gj-cam"
        ]
      },
      {
        "question": "What is planned at Dholera?",
        "answer": "L&T Vyoma signed an MoU for a 250 MW green data centre with about Rs 25,000 crore of investment, expected to start operations by 2028.",
        "sourceIds": [
          "dholera-air"
        ]
      }
    ],
    "sources": [
      {
        "id": "reliance-ai",
        "title": "Reliance unveils $110B AI investment plan",
        "url": "https://techcrunch.com/2026/02/19/reliance-unveils-110b-ai-investment-plan-as-india-ramps-up-tech-ambitions/",
        "publisher": "TechCrunch"
      },
      {
        "id": "meta-jam",
        "title": "Meta signs first AI data center deal in India with Reliance",
        "url": "https://techcrunch.com/2026/06/10/meta-signs-first-ai-data-center-deal-in-india-with-reliance/",
        "publisher": "TechCrunch"
      },
      {
        "id": "ii",
        "title": "India's Data Centre Growth Story (October 2026)",
        "url": "https://static.investindia.gov.in/s3fs-public/2026-10/latest-news-India-Data-Centre-Growth-Story.pdf",
        "publisher": "Invest India and Cushman & Wakefield"
      },
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "yotta-dc",
        "title": "Data centers in India",
        "url": "https://yotta.com/data-center-in-india/",
        "publisher": "Yotta"
      },
      {
        "id": "dholera-air",
        "title": "Gujarat signs agreement with Larsen & Toubro Vyoma to build AI data center in Dholera",
        "url": "https://www.newsonair.gov.in/gujarat-signs-agreement-with-larsen-toubro-vyoma-to-build-ai-data-center-in-dholera/",
        "publisher": "All India Radio News"
      },
      {
        "id": "gj-dd",
        "title": "Gujarat launches Data Centre Policy 2026-29",
        "url": "https://ddindia.co.in/2026/07/gujarat-launches-data-centre-policy-2026-29-to-attract-investment-build-digital-infrastructure-hub/",
        "publisher": "DD India"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, criteria for earthquake resistant design, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "gc-jam-tc",
        "title": "Billionaire Ambani taps Google, Meta to build India’s AI backbone",
        "url": "https://techcrunch.com/2025/08/29/billionaire-ambani-taps-google-meta-to-build-indias-ai-backbone/",
        "publisher": "TechCrunch"
      },
      {
        "id": "gift-emb",
        "title": "Union Budget 2023-24: govt to facilitate data embassies in GIFT City",
        "url": "https://inc42.com/buzz/union-budget-2023-24-govt-to-facilitate-setting-up-data-embassies-in-ifsc-gift-city/",
        "publisher": "Inc42"
      },
      {
        "id": "gj-cam",
        "title": "Gujarat Data Center Policy 2026-2029: a push for large-scale data center infrastructure",
        "url": "https://corporate.cyrilamarchandblogs.com/2026/07/gujarat-data-center-policy-2026-2029-a-push-for-large-scale-data-center-infrastructure/",
        "publisher": "Cyril Amarchand Mangaldas"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "gujarat-data-centre-policy",
      "ai-data-centres-india",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "data-centres-in-kolkata",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "Kolkata, West Bengal, India",
    "title": "Data centres in Kolkata and East India (2026): New Town, Salt Lake, Bhubaneswar and policy",
    "description": "Kolkata had 22 MW of operational data centre capacity in H1 2026, mostly in New Town. West Bengal’s 2021 policy classed data centres as essential services; its five-year term ran to September 2026.",
    "date": "2026-11-21",
    "readMinutes": 6,
    "intro": "Kolkata is the smallest of the seven city markets in Cushman & Wakefield’s H1 2026 count: 22 MW operational across six facilities, 18 MW in New Town and 4 MW in Salt Lake, with 13 MW under construction and 71 MW planned. Cushman & Wakefield attributes demand mainly to government and small and medium enterprises. West Bengal’s Data Centre Policy 2021 classed data centre organisations as essential services and treated their electricity as industrial; it was valid for five years from September 2021, and in May 2026 the state BJP president said the new government was formulating a new data centre policy. Odisha’s 2022 policy is another incentive regime in the region.",
    "takeaways": [
      "Kolkata had 22 MW operational, 13 MW under construction and 71 MW planned in H1 2026, with 19.4% colocation vacancy (Cushman & Wakefield).",
      "New Town holds 18 MW and Salt Lake 4 MW. Cushman & Wakefield reports a cable landing station under construction at Tajpur.",
      "West Bengal Data Centre Policy 2021 (notified 6 September 2021): essential services classification, 100% stamp duty exemption, 5-year electricity duty waiver, FAR 3.0 plus 1.0 purchasable.",
      "The government named West Bengal, with Andhra Pradesh, Madhya Pradesh and Chhattisgarh, among states coming up as new data centre investment destinations."
    ],
    "sections": [
      {
        "id": "kolkata-key-facts",
        "heading": "Kolkata data centre market: key facts (H1 2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Item",
              "Figure and period"
            ],
            "rows": [
              [
                "Operational capacity",
                "22 MW in 6 data centres, about 2% of India’s operational capacity (Cushman & Wakefield, H1 2026)"
              ],
              [
                "Under construction and planned",
                "13 MW under construction; 71 MW planned"
              ],
              [
                "Colocation vacancy",
                "19.4%"
              ],
              [
                "Sub-markets",
                "New Town 18 MW; Salt Lake 4 MW"
              ],
              [
                "Cables",
                "Cushman & Wakefield reports a cable landing station under construction at Tajpur"
              ],
              [
                "State policy",
                "West Bengal Data Centre Policy 2021, valid five years from 6 September 2021 or until replaced; new policy being formulated (May 2026 statement)"
              ],
              [
                "Physical risk note",
                "Seismic Zone III"
              ]
            ],
            "sourceIds": [
              "cw26",
              "wb-policy",
              "wb-new",
              "is1893"
            ]
          },
          {
            "type": "paragraph",
            "text": "Cushman & Wakefield attributes Kolkata’s demand primarily to government and small and medium enterprises, and says the under-construction Tajpur cable landing station is attracting large operators.",
            "sourceIds": [
              "cw26"
            ]
          }
        ]
      },
      {
        "id": "kolkata-sub-markets",
        "heading": "Sub-markets and operators",
        "blocks": [
          {
            "type": "paragraph",
            "text": "New Town holds most of the city’s capacity (18 MW of 22 MW), with Salt Lake at 4 MW. W.Media reported in February 2025 that NTT Global Data Centers had inaugurated its Kolkata data centre. In August 2026 the government told the Rajya Sabha that the data centre industry is expanding in states including West Bengal, Andhra Pradesh, Madhya Pradesh and Chhattisgarh.",
            "sourceIds": [
              "cw26",
              "ntt-kol",
              "pib-cap"
            ]
          }
        ]
      },
      {
        "id": "kolkata-policy",
        "heading": "West Bengal Data Centre Policy 2021 and what follows",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Notification No. 490-Estt/ITE-18011/2/2021 dated 6 September 2021, operative for five years or until replaced.",
              "100% stamp duty and registration fee exemption; electricity duty waiver for five years from commercial operation; data centre electricity treated as industrial.",
              "Dual power grid networks; FAR of 3.0 plus 1.0 purchasable and up to 60% ground coverage; self-certification under notified Acts.",
              "Clause 5.3: data centre organisations classified as essential services."
            ],
            "sourceIds": [
              "wb-policy"
            ]
          },
          {
            "type": "paragraph",
            "text": "The five-year term ran to September 2026. In May 2026 the West Bengal BJP president, Samik Bhattacharya, said the new government was formulating a new data centre policy, as reported by Business Standard. Until it is notified, check with the IT and Electronics Department and Webel which terms apply to a new project.",
            "sourceIds": [
              "wb-policy",
              "wb-new"
            ]
          }
        ]
      },
      {
        "id": "kolkata-east-india",
        "heading": "East India beyond Kolkata: Odisha and Bhubaneswar",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Odisha’s State Data Centre Policy 2022, with OCAC as nodal agency, offers a capital subsidy of 20% of fixed capital investment (excluding land) up to Rs 25 crore per unit, 100% stamp duty exemption on the first transaction, electricity duty and inspection fee exemption for 10 years up to 5 MVA, a 30% power bill subsidy for 5 years up to Rs 2 crore, net SGST reimbursement for 7 years, and reimbursement of transmission and wheeling charges on captive renewable power. Yotta lists Bhubaneswar among its planned edge data centre cities.",
            "sourceIds": [
              "od-policy",
              "yotta-dc"
            ]
          }
        ]
      },
      {
        "id": "kolkata-risks",
        "heading": "Site risks in Kolkata",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Seismic: Kolkata is Zone III (zone factor 0.16) under IS 1893 (Part 1):2002 as amended in 2005.",
              "Flood: check drainage and plot elevation on low-lying land.",
              "Airport: AAI height clearance applies within 20 km of the aerodrome reference point for visual flight rules airports, or 56 km for instrument flight rules airports."
            ],
            "sourceIds": [
              "is1893",
              "aai"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant checks the evidence behind a site’s power (the DISCOM or transmission connection, the open access route, the nearest substations and what else is queued on them), screens seismic zone, flood history, groundwater status and airport height limits, and lists the central and state approvals the project needs with the authority behind each one. In Kolkata the policy status and the substation serving New Town are the first two checks."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "How much data centre capacity is in Kolkata?",
        "answer": "Cushman & Wakefield counted 22 MW operational in H1 2026 across six facilities, with 13 MW under construction and 71 MW planned.",
        "sourceIds": [
          "cw26"
        ]
      },
      {
        "question": "Where are the data centres in Kolkata?",
        "answer": "New Town (18 MW) and Salt Lake (4 MW), per Cushman & Wakefield.",
        "sourceIds": [
          "cw26"
        ]
      },
      {
        "question": "Is the West Bengal data centre policy still valid?",
        "answer": "The 2021 policy was valid for five years from 6 September 2021 or until replaced. In May 2026 the state BJP president said the new government was formulating a new policy; confirm current terms before relying on them.",
        "sourceIds": [
          "wb-policy",
          "wb-new"
        ]
      },
      {
        "question": "Is Kolkata a good place for a data center?",
        "answer": "It is a small market (22 MW operational in H1 2026), with demand driven mainly by government and small and medium enterprises according to Cushman & Wakefield. Large loads will want confirmed policy terms and a named substation first.",
        "sourceIds": [
          "cw26"
        ]
      },
      {
        "question": "Are data centres essential services in West Bengal?",
        "answer": "Clause 5.3 of the West Bengal Data Centre Policy 2021 classifies data centre organisations under essential services.",
        "sourceIds": [
          "wb-policy"
        ]
      }
    ],
    "sources": [
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "wb-policy",
        "title": "West Bengal Data Centre Policy 2021 (Notification 490-Estt/ITE-18011/2/2021)",
        "url": "https://wbxpress.com/west-bengal-data-centre-policy-2021/",
        "publisher": "Government of West Bengal (via wbxpress)"
      },
      {
        "id": "wb-new",
        "title": "Bengal govt working on land, data centre policies",
        "url": "https://www.business-standard.com/politics/bengal-govt-working-on-land-data-centre-policies-bengal-bjp-president-126052501625_1.html",
        "publisher": "Business Standard"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, criteria for earthquake resistant design, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "ntt-kol",
        "title": "NTT Global Data Centers inaugurates Kolkata data center",
        "url": "https://w.media/ntt-global-data-centers-inaugurates-kolkata-dc/",
        "publisher": "W.Media"
      },
      {
        "id": "pib-cap",
        "title": "Data centre capacity and power demand: reply in the Rajya Sabha",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2298108",
        "publisher": "Press Information Bureau (MeitY)"
      },
      {
        "id": "od-policy",
        "title": "Odisha State Data Centre Policy 2022",
        "url": "https://investodisha.gov.in/datacentre-policy",
        "publisher": "Invest Odisha"
      },
      {
        "id": "yotta-dc",
        "title": "Data centers in India",
        "url": "https://yotta.com/data-center-in-india/",
        "publisher": "Yotta"
      },
      {
        "id": "aai",
        "title": "NOCAS frequently asked questions (height clearance under GSR 751(E))",
        "url": "https://nocas2.aai.aero/nocas/FAQ.html",
        "publisher": "Airports Authority of India"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "west-bengal-data-centre-policy",
      "odisha-data-centre-policy",
      "power-for-data-centres-india"
    ]
  },
  {
    "slug": "data-centre-companies-india",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "Data centre companies in India (2026): the largest operators, their capacity and recent deals",
    "description": "The largest data centre companies in India by market share are NTT, Sify, STT GDC, Nxtra and CtrlS (Anarock, H1 2026), with Yotta, AdaniConneX and new entrants such as AirTrunk, TCS HyperVault and CoreWeave.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "Five operators lead Anarock’s H1 2026 market share table for India: it puts NTT at 21%, Sify and STT GDC at 19% each, and Nxtra (Airtel) and CtrlS at 15% each, followed by Yotta at 5%. Other operators include AdaniConneX, Princeton Digital, Iron Mountain, Equinix, Digital Edge and CapitaLand, and hyperscalers build their own campuses. Deals in 2026 included a US$1 billion investment in Nxtra, up to Rs 7,000 crore from CPP Investments for CtrlS, AirTrunk’s acquisition of Lumina CloudInfra, and a planned 240 MW CoreWeave deployment at AdaniConneX.",
    "takeaways": [
      "Anarock H1 2026 shares: NTT 21%, Sify 19%, STT GDC 19%, Nxtra 15%, CtrlS 15%, Yotta 5%, Princeton Digital 3%, Iron Mountain (Web Werks) 2%, AdaniConneX 1%. Anarock does not state the base.",
      "Company-stated capacity is not comparable across operators: some report built IT load, some operational capacity, some potential capacity.",
      "Hyperscalers (AWS, Microsoft, Google) build their own campuses and are not in Anarock’s share table.",
      "New entrants since 2025: AirTrunk (through Lumina CloudInfra), TCS HyperVault, and CoreWeave as a tenant."
    ],
    "sections": [
      {
        "id": "companies-share",
        "heading": "Largest data centre companies in India by share (H1 2026)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Operator",
              "Share (Anarock, H1 2026)"
            ],
            "rows": [
              [
                "NTT Global Data Centres",
                "21%"
              ],
              [
                "Sify Technologies",
                "19%"
              ],
              [
                "STT Global Data Centres",
                "19%"
              ],
              [
                "Nxtra by Airtel",
                "15%"
              ],
              [
                "CtrlS",
                "15%"
              ],
              [
                "Yotta Infrastructure",
                "5%"
              ],
              [
                "Princeton Digital Group",
                "3%"
              ],
              [
                "Iron Mountain (Web Werks)",
                "2%"
              ],
              [
                "AdaniConneX",
                "1%"
              ]
            ],
            "sourceIds": [
              "anarock"
            ]
          },
          {
            "type": "paragraph",
            "text": "Shares are of Anarock’s base, which it does not define. Treat them as a guide to relative size among these operators, not to total capacity.",
            "sourceIds": [
              "anarock"
            ]
          }
        ]
      },
      {
        "id": "companies-capacity",
        "heading": "What each operator says it runs and plans",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Operator",
              "Capacity as stated by the source",
              "Plan or recent deal"
            ],
            "rows": [
              [
                "NTT",
                "Its largest India campus can hold over 500 MW when fully operational (NTT DATA, March 2025)",
                "Aims to add 400 MW more in the coming years; US$3 billion invested in India over the last decade"
              ],
              [
                "Sify",
                "188.04 MW built IT capacity (DRHP, 30 June 2025); 129 MW operational portfolio (IFC, March 2026)",
                "IFC package of about US$371 million for two data centres of 103 MW combined in Navi Mumbai and Chennai (June 2026)"
              ],
              [
                "Nxtra (Airtel)",
                "About 300 MW; 14 large core data centres and 120+ edge facilities",
                "US$1 billion from Alpha Wave Global, Carlyle, Anchorage Capital and Airtel, 30 March 2026; aims for 1 GW"
              ],
              [
                "CtrlS",
                "19 data centres across nine markets, over 370 MW; 4.4 GW of projects at various stages",
                "Up to Rs 7,000 crore from CPP Investments (June 2026)"
              ],
              [
                "Yotta",
                "NM1 Navi Mumbai 52 MW, D1 Greater Noida 30 MW, G1 GIFT City 1 MW (IT load)",
                "20,736 NVIDIA Blackwell Ultra GPUs for its 60 MW D2 Greater Noida data centre, with additional capacity from Navi Mumbai"
              ],
              [
                "AdaniConneX",
                "3,033 MW of potential IT load across six sites",
                "CoreWeave plans 240 MW at Taloja; first phase expected mid-2028"
              ],
              [
                "Princeton Digital Group",
                "MU1 Mumbai expanding to 150 MW; new 72 MW CH1 campus in Chennai; 230 MW in total",
                "US$1 billion India plan (September 2024)"
              ],
              [
                "Iron Mountain (Web Werks)",
                "About 14 MW across six data centres; three new campuses with 152 MW potential",
                "Full ownership of Web Werks from April 2025"
              ]
            ],
            "sourceIds": [
              "ntt",
              "sify-drhp-nse",
              "sify-ifc",
              "nxtra",
              "ctrls-cpp",
              "yotta-dc",
              "yotta-b300",
              "adaniconnex",
              "coreweave",
              "pdg-bs",
              "ironmountain"
            ]
          },
          {
            "type": "paragraph",
            "text": "Sify’s two figures show why operator numbers need care: the DRHP counts built IT capacity, IFC counts the operational portfolio. Ask any provider which definition its MW figure uses before comparing.",
            "sourceIds": [
              "sify-drhp-nse",
              "sify-ifc"
            ]
          }
        ]
      },
      {
        "id": "companies-new",
        "heading": "New entrants and global operators",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Equinix opened MB3, its fourth Mumbai data centre, in April 2026 with an initial investment of over US$95 million, taking its cumulative investment in India to over US$365 million.",
              "Digital Edge is developing a planned 400 MW campus in Navi Mumbai; BOM2 topped out and BOM3 construction began in August 2026, which with BOM1 brings the campus to close to 120 MW.",
              "CapitaLand is building a facility with 53 MW of gross power capacity in Ambattur, Chennai, due by the end of 2026.",
              "AirTrunk, backed by Blackstone and CPPIB, acquired Lumina CloudInfra in April 2026, gaining about 600 MW of planned capacity; Lumina operates in Mumbai, Chennai and Hyderabad.",
              "Colt DCS and RMZ formed a 50:50 joint venture to invest US$1.7 billion in November 2024, starting with existing sites in Navi Mumbai and Ambattur, Chennai.",
              "TCS HyperVault, with up to Rs 18,000 crore committed by TCS and TPG, aims for capacity above 1 GW; OpenAI is its first customer, starting with 100 MW.",
              "Digital Connexion, the Reliance, Brookfield and Digital Realty joint venture, launched a Chennai campus built for up to 100 MW of IT load in January 2024 and plans 1 GW in Visakhapatnam."
            ],
            "sourceIds": [
              "equinix-mb3",
              "digitaledge",
              "capitaland",
              "airtrunk-lumina",
              "colt-jv-pr",
              "tcs-hv",
              "openai-tcs",
              "dcx"
            ]
          }
        ]
      },
      {
        "id": "companies-hyperscale",
        "heading": "Hyperscalers building their own data centres",
        "blocks": [
          {
            "type": "paragraph",
            "text": "AWS, Microsoft and Google run or are building their own campuses. AWS operates regions in Mumbai and Hyderabad, Microsoft runs four Indian regions including India South Central in Hyderabad, and Google is building its AI hub in Visakhapatnam with AdaniConneX and Airtel. Invest India and Cushman & Wakefield report that hyperscalers took more than 80% of absorption in H1 2026.",
            "sourceIds": [
              "aws-127",
              "ms-hyd",
              "google-blog",
              "ii"
            ]
          },
          {
            "type": "paragraph",
            "text": "For a buyer of capacity, the useful question is not which company is largest but which one has firm power for the MW and date you need. Ask for the DISCOM sanction or connection agreement behind the hall you would occupy."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Which is the largest data centre company in India?",
        "answer": "By Anarock’s H1 2026 market share table, NTT at 21%, followed by Sify and STT GDC at 19% each and Nxtra and CtrlS at 15% each.",
        "sourceIds": [
          "anarock"
        ]
      },
      {
        "question": "How many data centre operators are there in India?",
        "answer": "Cushman & Wakefield counted 33 operators across 147 data centres in the top seven cities in H1 2026.",
        "sourceIds": [
          "cw26"
        ]
      },
      {
        "question": "Which Indian data centre companies raised money in 2026?",
        "answer": "Nxtra announced a US$1 billion investment (March 2026), CtrlS secured up to Rs 7,000 crore from CPP Investments (June 2026), and IFC announced a package of about US$371 million for Sify Infinit Spaces (June 2026).",
        "sourceIds": [
          "nxtra",
          "ctrls-cpp",
          "sify-ifc"
        ]
      },
      {
        "question": "Who are the new data center operators entering India?",
        "answer": "AirTrunk entered through its April 2026 acquisition of Lumina CloudInfra, and TPG agreed to invest in TCS’s HyperVault AI data centre business in November 2025. CoreWeave announced its entry as a tenant at AdaniConneX in October 2026.",
        "sourceIds": [
          "airtrunk-lumina",
          "tcs-hv",
          "coreweave"
        ]
      }
    ],
    "sources": [
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "ntt",
        "title": "NTT DATA accelerates India digital future with multi-billion AI and infrastructure investments",
        "url": "https://www.nttdata.com/en-us/news/2025/ntt-data-accelerates-india-digital-future-with-multi-billion-ai-and-infrastructure-investments",
        "publisher": "NTT DATA"
      },
      {
        "id": "sify-drhp-nse",
        "title": "Sify Infinit Spaces Limited draft red herring prospectus (October 2025)",
        "url": "https://nsearchives.nseindia.com/corporate/Registration_17102025141743_DRHP_Fillingversion.pdf",
        "publisher": "Sify Infinit Spaces (filed with NSE)"
      },
      {
        "id": "sify-ifc",
        "title": "IFC partners with Sify to support expansion of data centers",
        "url": "https://www.ifc.org/en/pressroom/2026/ifc-partners-with-sify-to-support-expansion-of-data-centers-and-strengthen-digital",
        "publisher": "International Finance Corporation"
      },
      {
        "id": "nxtra",
        "title": "Airtel announces US$1 billion investment in Nxtra",
        "url": "https://www.airtel.in/press-release/03-2026/airtel-announces-us1-billion-investment-in-nxtra-led-by-alpha-wave-global-and-existing-investor-carlyle-bharti-airtel-will-also-participate/",
        "publisher": "Bharti Airtel"
      },
      {
        "id": "ctrls-cpp",
        "title": "CtrlS secures Rs 7,000 crore commitment from CPP Investments",
        "url": "https://www.prnewswire.com/in/news-releases/ctrls-secures-7-000-crore-commitment-from-cpp-investments-to-scale-datacenter-infrastructure-in-india-302803024.html",
        "publisher": "CtrlS (PR Newswire)"
      },
      {
        "id": "yotta-dc",
        "title": "Data centers in India",
        "url": "https://yotta.com/data-center-in-india/",
        "publisher": "Yotta"
      },
      {
        "id": "yotta-b300",
        "title": "Yotta to deploy 20,000+ NVIDIA Blackwell Ultra GPUs",
        "url": "https://yotta.com/press-releases/yotta-to-deploy-20000-nvidia-blackwell-ultra-gpus/",
        "publisher": "Yotta"
      },
      {
        "id": "adaniconnex",
        "title": "Data centers",
        "url": "https://www.adaniconnex.com/data-centers",
        "publisher": "AdaniConneX"
      },
      {
        "id": "coreweave",
        "title": "CoreWeave enters India with AdaniConneX",
        "url": "https://www.coreweave.com/news/coreweave-enters-india-expanding-ai-cloud-platform-with-adaniconnex",
        "publisher": "CoreWeave"
      },
      {
        "id": "pdg-bs",
        "title": "PDG plans infusing $1 bn for expansion in India amid AI data center boom",
        "url": "https://www.business-standard.com/companies/news/pdg-plans-infusing-1-bn-for-expansion-in-india-amid-ai-data-center-boom-124091900865_1.html",
        "publisher": "Business Standard"
      },
      {
        "id": "ironmountain",
        "title": "Iron Mountain takes over Indian data centre group Web Werks",
        "url": "https://www.mingtiandi.com/real-estate/data-centres/iron-mountain-takes-over-indian-data-centre-group-web-werks/",
        "publisher": "Mingtiandi"
      },
      {
        "id": "equinix-mb3",
        "title": "Equinix launches purpose-built IBX data center in Mumbai",
        "url": "https://newsroom.equinix.com/2026-04-08-Equinix-Launches-Purpose-Built-IBX-Data-Center-in-Mumbai-to-Accelerate-Indias-AI-and-Cloud-Growth",
        "publisher": "Equinix"
      },
      {
        "id": "digitaledge",
        "title": "Navi Mumbai BOM2 topping out and BOM3 construction",
        "url": "https://www.digitaledgedc.com/resources/newsroom/digital-edge-navi-mumbai-bom2-topping-out-bom3-construction/",
        "publisher": "Digital Edge"
      },
      {
        "id": "capitaland",
        "title": "CapitaLand to launch 53 MW data center in Chennai",
        "url": "https://www.datacenterdynamics.com/en/news/capitaland-to-launch-53mw-data-center-in-chennai-india-before-the-end-of-the-year/",
        "publisher": "DCD"
      },
      {
        "id": "airtrunk-lumina",
        "title": "AirTrunk acquires Lumina CloudInfra",
        "url": "https://w.media/airtunk-acquires-lumina-cloudinfra-makes-foray-into-india/",
        "publisher": "W.Media"
      },
      {
        "id": "colt-jv-pr",
        "title": "Colt Data Centre Services and RMZ announce a joint venture to invest $1.7 billion in the Indian data centre market",
        "url": "https://www.prnewswire.com/news-releases/colt-data-centre-services-and-rmz-announce-a-joint-venture-to-invest-1-7-billion-in-the-indian-data-centre-market-302309560.html",
        "publisher": "Colt DCS (PR Newswire)"
      },
      {
        "id": "tcs-hv",
        "title": "TCS secures investment from TPG to accelerate AI data center business HyperVault",
        "url": "https://www.tcs.com/who-we-are/newsroom/press-release/tcs-secures-1bn-investment-from-tpg-accelerate-ai-data-center-business-hypervault",
        "publisher": "Tata Consultancy Services"
      },
      {
        "id": "openai-tcs",
        "title": "OpenAI taps Tata for 100 MW AI data center capacity in India, eyes 1 GW",
        "url": "https://techcrunch.com/2026/02/18/openai-taps-tata-for-100mw-ai-data-center-capacity-in-india-eyes-1gw/",
        "publisher": "TechCrunch"
      },
      {
        "id": "dcx",
        "title": "Reliance, Brookfield, Digital Realty JV to invest $11 billion in Andhra Pradesh for 1 GW data centre",
        "url": "https://www.businesstoday.in/latest/corporate/story/reliance-brookfield-digital-realty-jv-to-invest-11-billion-in-andhra-pradesh-to-build-1-gw-data-centre-503905-2025-11-27",
        "publisher": "Business Today"
      },
      {
        "id": "aws-127",
        "title": "AWS to invest INR 1,05,600 crore (US$12.7 billion) into cloud infrastructure in India",
        "url": "https://press.aboutamazon.com/in/2023/5/aws-to-invest-inr-1-05-600-crores-us-12-7-billion-into-cloud-infrastructure-in-india",
        "publisher": "Amazon"
      },
      {
        "id": "ms-hyd",
        "title": "Microsoft establishes India South Central region as a strategic hub",
        "url": "https://news.microsoft.com/source/asia/2026/09/21/ai-ambition-into-action-microsoft-brings-ai-ready-capabilities-across-its-india-cloud-infrastructure-establishes-india-south-central-region-as-a-strategic-hub-for-asia-and-global-south/",
        "publisher": "Microsoft"
      },
      {
        "id": "google-blog",
        "title": "Our first AI hub in India, powered by a $15 billion investment",
        "url": "https://blog.google/intl/en-in/company-news/our-first-ai-hub-in-india-powered-by-a-15-billion-investment/",
        "publisher": "Google"
      },
      {
        "id": "ii",
        "title": "India's Data Centre Growth Story (October 2026)",
        "url": "https://static.investindia.gov.in/s3fs-public/2026-10/latest-news-India-Data-Centre-Growth-Story.pdf",
        "publisher": "Invest India and Cushman & Wakefield"
      },
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "data-centre-investment-india",
      "ai-data-centres-india",
      "data-centres-in-mumbai"
    ]
  },
  {
    "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "Mumbai vs Chennai vs Hyderabad for data centres (2026): capacity, power, policy, land and risk",
    "description": "Mumbai has scale and cables but a nearly committed grid allocation; Chennai has cables and high vacancy but flood risk; Hyderabad has the second-largest pipeline and the lowest seismic zone of the three.",
    "date": "2026-11-21",
    "readMinutes": 6,
    "intro": "Mumbai, Chennai and Hyderabad are India’s three main choices for a large data centre, and each wins on a different test. Mumbai has about half of top-seven-city live capacity (Cushman & Wakefield), 13 cable landing stations and the lowest vacancy of the three, but Structure Research reports that committed capacity is approaching its Navi Mumbai grid allocation. Chennai has seven landing stations and 26.7% colocation vacancy, but carries flood risk, and its 2021 state policy covers data centres incorporated by 31 March 2026. Hyderabad has the second largest pipeline, Microsoft and AWS regions and Seismic Zone II, but as an inland city no cable landings.",
    "takeaways": [
      "Pick Mumbai for interconnection and latency to cables; plan for power evidence to be the hardest part.",
      "Pick Chennai for available halls today and east-coast cables; check flood exposure at plot level.",
      "Pick Hyderabad for a large pipeline and, on Crisil’s ratio, more power headroom relative to city demand; accept no local cable landing.",
      "Rents are within a narrow band across the three; land and power date differ far more."
    ],
    "sections": [
      {
        "id": "compare-table",
        "heading": "Side by side (H1 2026 unless stated)",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Measure",
              "Mumbai",
              "Chennai",
              "Hyderabad"
            ],
            "rows": [
              [
                "Operational capacity (Cushman & Wakefield)",
                "890 MW",
                "214 MW",
                "151 MW"
              ],
              [
                "Under construction",
                "281 MW",
                "55 MW",
                "42 MW"
              ],
              [
                "Planned",
                "1,445 MW",
                "313 MW",
                "668 MW"
              ],
              [
                "Share of India upcoming supply to 2030",
                "45%",
                "9%",
                "18%"
              ],
              [
                "Colocation vacancy",
                "7.9%",
                "26.7%",
                "28.0%"
              ],
              [
                "Cable landing stations",
                "13, plus 2 due in 2026",
                "7, plus 2 under construction",
                "None (inland city)"
              ],
              [
                "Data centres as share of current city peak demand by FY2030 (Crisil)",
                "About 60%",
                "Not published",
                "About 20%"
              ],
              [
                "Seismic zone (IS 1893 (Part 1):2002 town list)",
                "III",
                "III",
                "II"
              ],
              [
                "Signature hazard event",
                "944 mm of rain on 26 July 2005 (NOAA)",
                "1,178.3 mm in November 2015 at Meenambakkam, the highest November total on record (IMD)",
                "Record rains and deadly flooding, October 2020"
              ]
            ],
            "sourceIds": [
              "cw26",
              "crisil-dh",
              "is1893",
              "mum-2005",
              "imd-chn",
              "hyd-aj"
            ]
          }
        ]
      },
      {
        "id": "compare-power-policy",
        "heading": "Power and policy",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Measure",
              "Mumbai (Maharashtra)",
              "Chennai (Tamil Nadu)",
              "Hyderabad (Telangana)"
            ],
            "rows": [
              [
                "Grid note",
                "About 6 GW allocated by MSEDCL to Navi Mumbai data centres, with committed capacity approaching it (Structure Research)",
                "Dual power from two grids for data centres with sanctioned load of 50 MW or more (2021 policy)",
                "Not found in sources reviewed"
              ],
              [
                "State policy",
                "IT/ITES Policy 2023; Integrated Green Data Centre Parks, up to 20 parks statewide after a June 2026 amendment",
                "Data Centre Policy 2021, for data centres incorporated from 1 April 2021 to 31 March 2026",
                "Dedicated data centre policy since 2016, the first in India (Cushman & Wakefield)"
              ],
              [
                "Power incentive",
                "Re 1 per unit for 10 years (Rs 30,000 crore investment) or 20 years (Rs 60,000 crore or more) in green parks, which must use at least 51% green power for core operations",
                "Open access charges at 50% of conventional charges; concessional cross subsidy surcharge (2021 policy)",
                "Not found in sources reviewed"
              ],
              [
                "Voltage for large loads",
                "Extra high voltage above 10,000 kVA contract demand (20,000 kVA in a Metropolitan Area or on an express feeder)",
                "110 kV for 10 to 50 MVA; 230 kV above 50 MVA",
                "132 kV or above for contracted demand above 10,000 kVA on a common feeder or above 20,000 kVA on a dedicated feeder, through a dedicated feeder or LILO"
              ],
              [
                "HT industrial tariff",
                "MERC classifies data centres under the Industrial category (Case 217 of 2024)",
                "Data centres buy at industrial tariff (2021 policy); HT-I Industries, Factories, IT services: Rs 7.50 per kWh plus Rs 608 per kVA per month from 1 July 2025",
                "HT-I(A) Industry General at 132 kV and above: Rs 6.65 per kVAh plus Rs 500 per kVA per month (FY 2024-25; reported unchanged for 2026-27)"
              ]
            ],
            "sourceIds": [
              "structure",
              "iba-green",
              "tn-policy",
              "cw25",
              "merc-sop",
              "merc-myt",
              "tn-supply",
              "tnerc",
              "tg-gtcs",
              "tg-rst",
              "tg-hans"
            ]
          },
          {
            "type": "paragraph",
            "text": "Structure Research describes Mumbai’s constraint as grid allocation: new campuses are going to Panvel, Taloja and Rasayani, where separate substation infrastructure can be commissioned. Crisil’s ratio of data centre capacity to current peak demand by FY2030 is about 20% for Hyderabad against about 60% for Mumbai. In Chennai, check whether any incentive applies to a project incorporated after March 2026.",
            "sourceIds": [
              "structure",
              "crisil-dh",
              "tn-policy"
            ]
          }
        ]
      },
      {
        "id": "compare-cost",
        "heading": "Rents and land",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Measure",
              "Mumbai",
              "Chennai",
              "Hyderabad"
            ],
            "rows": [
              [
                "Colocation rent, 5 MW+ deals (Rs per kW per month, H1 2025)",
                "6,000 to 7,500",
                "6,000 to 7,000",
                "6,000 to 7,000"
              ],
              [
                "Colocation rent, under 250 kW (Rs per kW per month, H1 2025)",
                "8,000 to 12,000",
                "8,000 to 9,000",
                "7,500 to 9,500"
              ]
            ],
            "sourceIds": [
              "cw25"
            ]
          },
          {
            "type": "paragraph",
            "text": "Rents are close; Cushman & Wakefield’s latest rent table is from H1 2025, as its H1 2026 report has none. Land varies more. Anarock puts small suburban Mumbai parcels at Rs 35 to 60 crore per acre and large park land, including Navi Mumbai and outer Chennai, at Rs 3 to 10 crore per acre.",
            "sourceIds": [
              "cw25",
              "anarock"
            ]
          }
        ]
      },
      {
        "id": "compare-verdict",
        "heading": "Which city fits which project",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Interconnection, cloud on-ramps and financial services: Mumbai, where Cushman & Wakefield’s main clusters are Thane-Belapur Road and Powai.",
              "A hall in 2026 or 2027 at a few MW: Chennai or Hyderabad, where colocation vacancy is highest of the three.",
              "A 100 MW+ hyperscale or AI campus: South Hyderabad (634 MW planned), Mumbai’s outer belt (Panvel, Taloja) if a substation date is firm, or Visakhapatnam.",
              "Lowest seismic zone of the three: Hyderabad (Zone II)."
            ],
            "sourceIds": [
              "cw26",
              "structure",
              "is1893"
            ]
          },
          {
            "type": "paragraph",
            "text": "Invariant runs the same screen on candidate sites in all three cities, so the comparison is on evidence: the power route and its date, the hazard profile at the plot, groundwater, airport height limits, and the approvals each state requires."
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Is Mumbai or Chennai better for a data centre?",
        "answer": "Mumbai has more capacity, more cable landing stations and lower vacancy; Chennai has more vacant colocation space and a record of extreme rainfall, with 1,178.3 mm at Meenambakkam in November 2015. Power availability in Navi Mumbai is the main Mumbai check.",
        "sourceIds": [
          "cw26",
          "structure",
          "imd-chn"
        ]
      },
      {
        "question": "Why is Hyderabad growing as a data center market?",
        "answer": "Hyperscale demand: AWS and Microsoft run cloud regions there, it holds 18% of India’s upcoming supply on Cushman & Wakefield’s count, and it is in Seismic Zone II.",
        "sourceIds": [
          "cw26",
          "aws-127",
          "ms-hyd",
          "is1893"
        ]
      },
      {
        "question": "Which city has the most data centres in India?",
        "answer": "Mumbai, with 890 MW operational in H1 2026, about half of the top seven cities, per Cushman & Wakefield.",
        "sourceIds": [
          "cw26"
        ]
      },
      {
        "question": "How do colocation rents compare in Mumbai, Chennai and Hyderabad?",
        "answer": "For deals above 5 MW, Cushman & Wakefield’s H1 2025 table shows Rs 6,000 to 7,500 per kW per month in Mumbai and Rs 6,000 to 7,000 in Chennai and Hyderabad.",
        "sourceIds": [
          "cw25"
        ]
      }
    ],
    "sources": [
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "crisil-dh",
        "title": "India set for five times surge in its data centre capacity by 2030 (Crisil Ratings)",
        "url": "https://www.deccanherald.com/business/india-set-for-five-times-surge-in-its-data-centre-capacity-by-2030-4205631",
        "publisher": "Deccan Herald"
      },
      {
        "id": "is1893",
        "title": "IS 1893 (Part 1):2002, Annex E zone factors",
        "url": "https://law.resource.org/pub/in/bis/S03/is.1893.1.2002.pdf",
        "publisher": "Bureau of Indian Standards"
      },
      {
        "id": "mum-2005",
        "title": "Global hazards, July 2005",
        "url": "https://www.ncei.noaa.gov/sotc/hazards/200507",
        "publisher": "NOAA National Centers for Environmental Information"
      },
      {
        "id": "imd-chn",
        "title": "Meenambakkam climate extremes",
        "url": "https://mausam.imd.gov.in/chennai/mcdata/extreme_meenambakkam.pdf",
        "publisher": "India Meteorological Department, RMC Chennai"
      },
      {
        "id": "hyd-aj",
        "title": "Many dead as record rains lash India’s Hyderabad and nearby areas",
        "url": "https://www.aljazeera.com/news/2020/10/14/several-dead-in-house-collapse-amid-record-rain-in-southern-india",
        "publisher": "Al Jazeera"
      },
      {
        "id": "structure",
        "title": "Mumbai and Pune data centre report 2026",
        "url": "https://www.structureresearch.net/product/mumbai-pune-dcai-report-2026-data-centre-colocation-hyperscale-cloud-ai-interconnection/",
        "publisher": "Structure Research"
      },
      {
        "id": "iba-green",
        "title": "Green data centres in India: policy meets practice",
        "url": "https://www.ibanet.org/green-data-centres-in-India-policy-meets-practice",
        "publisher": "International Bar Association"
      },
      {
        "id": "tn-policy",
        "title": "Tamil Nadu Data Centre Policy 2021",
        "url": "https://www.nsws.gov.in/s3fs/2021-12/Data%20Centre%20Policy%202021.pdf",
        "publisher": "Government of Tamil Nadu (via National Single Window System)"
      },
      {
        "id": "merc-sop",
        "title": "MERC Electricity Supply Code and Standards of Performance Regulations 2021",
        "url": "https://www.mahadiscom.in/consumer/wp-content/uploads/2025/08/MERC-SOP-including-PQ-Reg-2021.pdf",
        "publisher": "Maharashtra Electricity Regulatory Commission (via MSEDCL)"
      },
      {
        "id": "merc-myt",
        "title": "MERC MYT Order for MSEDCL, Case 217 of 2024 (28 March 2025)",
        "url": "https://www.mahadiscom.in/consumer/wp-content/uploads/2025/08/MSEDCL-MYT-Order_Case_no_217-of-2024.pdf",
        "publisher": "Maharashtra Electricity Regulatory Commission"
      },
      {
        "id": "tn-supply",
        "title": "New service connection: categories of supply (Tamil Nadu Electricity Supply Code)",
        "url": "https://app1.tangedco.org/nsconline/tcateg.xhtml",
        "publisher": "TNPDCL"
      },
      {
        "id": "tnerc",
        "title": "TNERC Suo-motu Tariff Order 6 of 2025 (30 June 2025)",
        "url": "https://www.tnpdcl.org/static/tnpdcl/assets/files/tariff/2025/TO062025/TO62025.pdf",
        "publisher": "Tamil Nadu Electricity Regulatory Commission"
      },
      {
        "id": "tg-gtcs",
        "title": "GTCS amendment: voltage of supply by contracted demand (19 October 2022)",
        "url": "https://tgerc.telangana.gov.in/file_upload/uploads/Clarifications/GTCS%20Amendment_19102022.pdf",
        "publisher": "Telangana Electricity Regulatory Commission"
      },
      {
        "id": "tg-rst",
        "title": "Retail supply tariff order FY 2024-25 (28 October 2024)",
        "url": "https://tgerc.telangana.gov.in/file_upload/uploads/Tariff%20Orders/Current%20Year%20Orders/2024/FY24-25%20RST%20Order.pdf",
        "publisher": "Telangana Electricity Regulatory Commission"
      },
      {
        "id": "tg-hans",
        "title": "No power tariff hike for 2026-27: TGERC",
        "url": "https://www.thehansindia.com/telangana/no-power-tariff-hike-for-202627-tgerc-1061820",
        "publisher": "The Hans India"
      },
      {
        "id": "cw25",
        "title": "India Data Center Market Overview H1 2025 (rental tables)",
        "url": "https://assets.cushmanwakefield.com/-/media/cw/apac/india/insights/indiadatacentreupdateh12025v4.pdf?rev=4a5dd53b2388421ea3935afb03302def",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "aws-127",
        "title": "AWS to invest INR 1,05,600 crore (US$12.7 billion) into cloud infrastructure in India",
        "url": "https://press.aboutamazon.com/in/2023/5/aws-to-invest-inr-1-05-600-crores-us-12-7-billion-into-cloud-infrastructure-in-india",
        "publisher": "Amazon"
      },
      {
        "id": "ms-hyd",
        "title": "Microsoft establishes India South Central region as a strategic hub",
        "url": "https://news.microsoft.com/source/asia/2026/09/21/ai-ambition-into-action-microsoft-brings-ai-ready-capabilities-across-its-india-cloud-infrastructure-establishes-india-south-central-region-as-a-strategic-hub-for-asia-and-global-south/",
        "publisher": "Microsoft"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-mumbai",
      "data-centres-in-chennai",
      "data-centres-in-hyderabad",
      "find-data-centre-site-india",
      "data-centres-in-india"
    ]
  },
  {
    "slug": "india-vs-singapore-vs-johor-data-centres",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "India vs Singapore vs Johor for data centres (2026): capacity, power, policy, water and cost",
    "description": "Singapore releases capacity through allocation calls, Malaysia’s TNB has signed GW-scale data centre supply deals, and India offers lower build cost, rents 30 to 35% below peers and a tax holiday to 2047.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "India, Singapore and Johor in Malaysia are alternative locations for Asian cloud and AI capacity, under very different constraints. Singapore had about 1.4 GW across more than 70 data centres in 2024 and now releases new capacity through allocation calls; its second call in December 2025 offered at least 200 MW with a PUE of 1.25 at full load. Malaysia’s utility TNB had signed electricity supply agreements for 59 data centre projects totalling 8.3 GW by July 2026, while Johor introduced a higher water tariff for data centres in August 2025. India had roughly 1.8 GW live in H1 2026, build costs that Cushman & Wakefield puts about 23% below Malaysia, and a tax holiday to 2047 for foreign cloud companies using Indian data centres.",
    "takeaways": [
      "Singapore: capacity is allocated, not open. DC-CFA2 (launched 1 December 2025) offered at least 200 MW with PUE 1.25 at full load, Green Mark Platinum and at least 50% green energy pathways.",
      "Malaysia: TNB had 59 data centre projects and 8.3 GW under electricity supply agreements by July 2026 (RHB Research). Johor has a state technical committee that evaluates data centre projects for water impact, and set a data centre water tariff from 1 August 2025.",
      "India: build cost about US$7.4 million per MW (Cushman & Wakefield), rents 30 to 35% below peer markets (Crisil), and 11 states with dedicated data centre policies.",
      "The figures are not like for like: Singapore’s is a 2024 capacity figure published by EDB, Malaysia’s is capacity under TNB supply agreements, India’s is operational capacity from market reports."
    ],
    "sections": [
      {
        "id": "sg-my-in-table",
        "heading": "Side by side",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Measure",
              "India",
              "Singapore",
              "Johor (Malaysia)"
            ],
            "rows": [
              [
                "Capacity figure",
                "About 1.8 GW operational, H1 2026 (Cushman & Wakefield 1,789 MW, top seven cities; Savills 1,819 MW IT)",
                "About 1.4 GW across more than 70 data centres (EDB, May 2024)",
                "TNB supply agreements: 59 projects, 8.3 GW; 36 completed with 4.5 GW maximum capacity (RHB via The Star, July 2026). Malaysia-wide"
              ],
              [
                "How new capacity is released",
                "No national allocation; 11 states have dedicated data centre policies",
                "Allocation calls: 80 MW secured through a pilot call in 2023; DC-CFA2 for at least 200 MW (December 2025)",
                "TNB electricity supply agreements; a Johor state technical committee evaluates and approves data centre projects"
              ],
              [
                "Efficiency condition",
                "SBI’s sector report says MeitY AI cloud tenders have required PUE below 1.35",
                "DC-CFA2: PUE 1.25 or better at full IT load; Green Mark for Data Centres 2024 Platinum",
                "Johor committee considers water efficiency and recommends water-saving cooling"
              ],
              [
                "Green power condition",
                "State-specific, for example at least 51% green power in Maharashtra’s green data centre parks and under Gujarat’s 2026-29 policy",
                "At least 50% of new capacity via eligible green pathways (DC-CFA2)",
                "Not covered here"
              ],
              [
                "Water",
                "CGWA guidelines bar groundwater NOCs for new industries (other than MSMEs) in over-exploited units",
                "Not covered here",
                "Data centre water tariff of RM5.33 per cubic metre from 1 August 2025"
              ],
              [
                "Build cost",
                "About US$7.4 million per MW, about 23% below Malaysia (Cushman & Wakefield)",
                "Not compared here",
                "India is about 23% below Malaysia (Cushman & Wakefield, country level; no Johor figure)"
              ],
              [
                "Tax",
                "Tax holiday from tax year 2026-27 to 2046-47 for foreign cloud companies serving global customers using Indian data centre services (Budget 2026-27)",
                "Not compared here",
                "Not compared here"
              ]
            ],
            "sourceIds": [
              "cw26",
              "savills",
              "edb-roadmap",
              "ml-cfa2",
              "nrf-cfa2",
              "tnb-star",
              "johor-comm",
              "johor-tariff",
              "sbi",
              "iba-green",
              "cgwa",
              "ii",
              "pib-bg"
            ]
          }
        ]
      },
      {
        "id": "sg-detail",
        "heading": "Singapore: scarce capacity, strict conditions",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Singapore imposed a moratorium on new data centres in 2019 and relaxed it through a pilot call for applications launched in July 2022, under which operators secured 80 MW in 2023. Its Green Data Centre Roadmap, launched on 30 May 2024, set out at least 300 MW of additional capacity in the next few years and another 200 MW for operators using green energy. The second Data Centre Call for Application opened on 1 December 2025 for at least 200 MW and its application window closed on 31 March 2026.",
            "sourceIds": [
              "ml-cfa2",
              "edb-roadmap",
              "nrf-cfa2"
            ]
          },
          {
            "type": "paragraph",
            "text": "Selected applicants must reach PUE of 1.25 or better at full design load, obtain Green Mark for Data Centres 2024 Platinum, and power at least half of the new capacity through eligible green pathways such as biomethane, low-carbon hydrogen or ammonia, or building-integrated solar. Morgan Lewis notes that land scarcity and strict controls have led global tech firms to look to alternatives such as Johor.",
            "sourceIds": [
              "nrf-cfa2",
              "ml-cfa2"
            ]
          }
        ]
      },
      {
        "id": "my-detail",
        "heading": "Malaysia and Johor: power agreements and water",
        "blocks": [
          {
            "type": "paragraph",
            "text": "RHB Research, reported by The Star in July 2026, counted TNB electricity supply agreements for 59 data centre projects with a combined 8.3 GW, of which 36 projects with a maximum capacity of 4.5 GW were completed. These are Malaysia-wide figures under supply agreements, not a measure of IT load in use.",
            "sourceIds": [
              "tnb-star"
            ]
          },
          {
            "type": "paragraph",
            "text": "Water is a stated concern in Johor. In August 2025 the state said it was the only state with a technical committee dedicated to evaluating and approving data centre projects, particularly their impact on water resources, amid concerns about a possible treated water shortfall by 2030. A data centre water tariff of RM5.33 per cubic metre took effect on 1 August 2025.",
            "sourceIds": [
              "johor-comm",
              "johor-tariff"
            ]
          }
        ]
      },
      {
        "id": "in-detail",
        "heading": "India: lower cost, state-by-state rules",
        "blocks": [
          {
            "type": "paragraph",
            "text": "India’s advantages are cost and scale. Cushman & Wakefield puts construction at about US$7.4 million per MW, about 23% below Malaysia and 26% below Australia, and Crisil reports Indian rents 30 to 35% below peer markets. The Budget 2026-27 tax holiday to 2047 applies to foreign companies serving global customers using data centre services in India.",
            "sourceIds": [
              "ii",
              "crisil-dh",
              "pib-bg"
            ]
          },
          {
            "type": "paragraph",
            "text": "The trade-offs include grid allocation and state-by-state rules. There is no notified national data centre policy, and states set their own incentives. Structure Research reports that committed capacity is approaching MSEDCL’s data centre grid allocation in Navi Mumbai, pushing new Mumbai builds to Panvel, Taloja and Rasayani. Beyond Mumbai, Hyderabad holds 18% of upcoming supply and Cushman & Wakefield maps more than 4 GW of early-stage or announced capacity at Visakhapatnam.",
            "sourceIds": [
              "snr",
              "structure",
              "cw26",
              "ii"
            ]
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "Is India cheaper than Singapore for data centres?",
        "answer": "India’s costs are low against regional peers: Cushman & Wakefield puts construction at about US$7.4 million per MW, about 23% below Malaysia, and Crisil reports Indian rents 30 to 35% below peer markets. New Singapore capacity is released through allocation calls with strict efficiency and green power conditions.",
        "sourceIds": [
          "ii",
          "crisil-dh",
          "nrf-cfa2"
        ]
      },
      {
        "question": "How much data centre capacity does Singapore have?",
        "answer": "About 1.4 GW across more than 70 data centres, per the Singapore Economic Development Board in May 2024, with at least 300 MW more planned in the next few years.",
        "sourceIds": [
          "edb-roadmap"
        ]
      },
      {
        "question": "What water rules apply to data centres in Johor?",
        "answer": "Johor has a state technical committee that evaluates and approves data centre projects, particularly their impact on water resources, and has charged data centres a water tariff of RM5.33 per cubic metre since 1 August 2025.",
        "sourceIds": [
          "johor-comm",
          "johor-tariff"
        ]
      },
      {
        "question": "What is Singapore’s DC-CFA2?",
        "answer": "The second Data Centre Call for Application, launched 1 December 2025, allocating at least 200 MW to applicants meeting PUE 1.25 at full load, Green Mark for Data Centres 2024 Platinum and at least 50% green energy pathways.",
        "sourceIds": [
          "nrf-cfa2",
          "ml-cfa2"
        ]
      },
      {
        "question": "Does India have a data center tax incentive for foreign cloud companies?",
        "answer": "Yes. Budget 2026-27 introduced a tax holiday from tax year 2026-27 to 2046-47 for foreign companies providing cloud services globally using data centre services from India, with sales to Indian users through an Indian reseller.",
        "sourceIds": [
          "pib-budget",
          "pib-bg"
        ]
      }
    ],
    "sources": [
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "savills",
        "title": "India's data centre capacity additions jump 59% in H1 2026 (Savills India)",
        "url": "https://www.communicationstoday.co.in/indias-data-centre-capacity-additions-jump-59-in-h1-2026/",
        "publisher": "Communications Today"
      },
      {
        "id": "edb-roadmap",
        "title": "Singapore to expand data centre capacity by at least one third, pushes for green energy use",
        "url": "https://www.edb.gov.sg/en/business-insights/insights/singapore-to-expand-data-centre-capacity-by-at-least-one-third-pushes-for-green-energy-use.html",
        "publisher": "Singapore Economic Development Board"
      },
      {
        "id": "ml-cfa2",
        "title": "Singapore announces data center capacity allocation call",
        "url": "https://www.morganlewis.com/pubs/2026/03/singapore-announces-data-center-capacity-allocation-call",
        "publisher": "Morgan Lewis"
      },
      {
        "id": "nrf-cfa2",
        "title": "Singapore’s Green Data Centre Roadmap and DC-CFA2",
        "url": "https://www.nortonrosefulbright.com/en/knowledge/publications/3b294288/singapore-s-green-data-centre-roadmap-and-dc-cfa2-driving-sustainable-ai-ready-infrastructure",
        "publisher": "Norton Rose Fulbright"
      },
      {
        "id": "tnb-star",
        "title": "Data centre demand to energise TNB growth",
        "url": "https://www.thestar.com.my/business/business-news/2026/07/13/data-centre-demand-to-energise-tnb-growth",
        "publisher": "The Star"
      },
      {
        "id": "johor-comm",
        "title": "Johor govt sets up special committee to vet data centres’ impact on water demand",
        "url": "https://www.malaymail.com/news/malaysia/2025/08/19/amid-fears-of-water-crisis-by-2030-johor-govt-sets-up-special-committee-to-vet-data-centres-impact-on-demand/188139",
        "publisher": "Malay Mail"
      },
      {
        "id": "johor-tariff",
        "title": "Johor’s water tariff adjustment: data centres would have to pay more",
        "url": "https://www.thestar.com.my/news/nation/2025/08/02/johor039s-water-tariff-adjustment-data-centres-would-have-to-pay-more",
        "publisher": "The Star"
      },
      {
        "id": "sbi",
        "title": "Data Centres in India: sector report (April 2026)",
        "url": "https://sbi.bank.in/documents/57189647/58231607/Sector+Report+DataCentre.pdf/f1919592-ee66-b50b-ea20-75fbb27c9bb5?t=1779885206866",
        "publisher": "SBI CHAKRA Centre of Excellence"
      },
      {
        "id": "iba-green",
        "title": "Green data centres in India: policy meets practice",
        "url": "https://www.ibanet.org/green-data-centres-in-India-policy-meets-practice",
        "publisher": "International Bar Association"
      },
      {
        "id": "cgwa",
        "title": "Guidelines to regulate and control ground water extraction in India (24 September 2020)",
        "url": "https://neer.co.in/wp-content/uploads/2022/07/ANNEXURE-2-CGWA-GUIDELINES-FOR-WEBSITE-1.pdf",
        "publisher": "Central Ground Water Authority, Ministry of Jal Shakti"
      },
      {
        "id": "ii",
        "title": "India's Data Centre Growth Story (October 2026)",
        "url": "https://static.investindia.gov.in/s3fs-public/2026-10/latest-news-India-Data-Centre-Growth-Story.pdf",
        "publisher": "Invest India and Cushman & Wakefield"
      },
      {
        "id": "pib-bg",
        "title": "Backgrounder: tax holiday for foreign cloud companies using Indian data centres",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2227953",
        "publisher": "Press Information Bureau"
      },
      {
        "id": "crisil-dh",
        "title": "India set for five times surge in its data centre capacity by 2030 (Crisil Ratings)",
        "url": "https://www.deccanherald.com/business/india-set-for-five-times-surge-in-its-data-centre-capacity-by-2030-4205631",
        "publisher": "Deccan Herald"
      },
      {
        "id": "structure",
        "title": "Mumbai and Pune data centre report 2026",
        "url": "https://www.structureresearch.net/product/mumbai-pune-dcai-report-2026-data-centre-colocation-hyperscale-cloud-ai-interconnection/",
        "publisher": "Structure Research"
      },
      {
        "id": "pib-budget",
        "title": "Union Budget 2026-27: cloud and data centre measures",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2221894",
        "publisher": "Press Information Bureau (MeitY)"
      },
      {
        "id": "snr",
        "title": "Indian Budget 2026-27: tax incentives for data centres",
        "url": "https://www.snrlaw.in/indian-budget-2026-27-tax-incentives-for-data-centres/",
        "publisher": "S&R Associates"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "data-centre-incentives-india-central",
      "data-centre-cost-per-mw-india",
      "mumbai-vs-chennai-vs-hyderabad-data-centres"
    ]
  },
  {
    "slug": "ai-data-centres-india",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "AI data centres in India (2026): gigawatt campuses, IndiaAI GPUs and power needs",
    "description": "India’s AI data centre build-out includes gigawatt-scale campuses in Visakhapatnam and Jamnagar, while IndiaAI Mission compute passed 38,000 GPUs at Rs 65 per hour in February 2026 and 45,000 by June 2026.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "AI demand is bringing gigawatt-scale campuses to India’s data centre market. Google broke ground on a gigawatt-scale AI hub in Visakhapatnam in April 2026, Reliance has begun building multi-gigawatt data centres at Jamnagar and is to build a 168 MW AI-ready data centre to be leased by Meta, OpenAI is TCS HyperVault’s first customer with 100 MW and plans to scale to 1 GW, and CoreWeave plans 240 MW at AdaniConneX in Navi Mumbai. The government’s IndiaAI Mission had more than 38,000 GPUs onboarded at Rs 65 per hour by February 2026 and more than 45,000 in its shared compute capacity by June 2026. Invest India and Cushman & Wakefield’s AI scenario puts India at about 8 GW by 2030.",
    "takeaways": [
      "Announced gigawatt-scale AI campuses: Google in Visakhapatnam, Reliance at Jamnagar, Digital Connexion in Visakhapatnam, TCS HyperVault, AM Green in Greater Noida (MoU).",
      "IndiaAI GPU pool: 18,693 (January 2025), 34,333 (May 2025), 38,000+ at Rs 65 per hour (February 2026), 45,000+ (June 2026).",
      "Anarock puts an Nvidia H100 GPU cluster at 30 to 60 kW per rack against 8 to 10 kW traditionally. Power per GPU, not floor area, sizes the site.",
      "SBI’s sector report says MeitY AI cloud tenders have required PUE below 1.35."
    ],
    "sections": [
      {
        "id": "ai-campuses",
        "heading": "AI data centre campuses announced in India",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Project",
              "Scale",
              "Location",
              "Status and date"
            ],
            "rows": [
              [
                "Google AI hub (with AdaniConneX and Nxtra by Airtel)",
                "Gigawatt-scale; about US$15 billion over 2026 to 2030",
                "Visakhapatnam",
                "Groundbreaking 28 April 2026"
              ],
              [
                "Reliance AI data centres",
                "Multi-gigawatt; more than 120 MW expected online in H2 2026",
                "Jamnagar, Gujarat",
                "Under construction (February 2026); 168 MW AI-ready data centre to be leased by Meta (June 2026)"
              ],
              [
                "TCS HyperVault",
                "Above 1 GW targeted; OpenAI starting with 100 MW, plans to scale to 1 GW",
                "Not disclosed",
                "OpenAI deal February 2026"
              ],
              [
                "Digital Connexion",
                "1 GW; about US$11 billion by 2030",
                "Visakhapatnam",
                "MoU November 2025"
              ],
              [
                "AM Green",
                "1 GW",
                "Greater Noida",
                "MoU January 2026; first capacity targeted 2028"
              ],
              [
                "CoreWeave at AdaniConneX",
                "240 MW (3 x 80 MW buildings)",
                "Taloja, Navi Mumbai",
                "First phase expected mid-2028"
              ],
              [
                "Yotta D2",
                "60 MW, scalable to 250 MW; supercluster of 20,736 NVIDIA Blackwell Ultra GPUs, with added capacity from Navi Mumbai",
                "Greater Noida",
                "Go-live expected by August 2026"
              ]
            ],
            "sourceIds": [
              "google-blog",
              "adani-gb",
              "reliance-ai",
              "meta-jam",
              "cw26",
              "tcs-hv",
              "openai-tcs",
              "dcx",
              "amgreen",
              "coreweave",
              "yotta-b300"
            ]
          },
          {
            "type": "paragraph",
            "text": "Announcements are not capacity. Treat MoUs and approvals as intent until there is a power connection agreement and a construction start. Invest India and Cushman & Wakefield’s AI scenario assumes 15% of a 15 GW early-stage pipeline converts, which still yields about 8 GW by 2030.",
            "sourceIds": [
              "ii"
            ]
          }
        ]
      },
      {
        "id": "ai-gpus",
        "heading": "IndiaAI Mission compute: GPU counts over time",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Date",
              "GPUs in the pool",
              "Price note",
              "Source"
            ],
            "rows": [
              [
                "January 2025",
                "18,693 (including 12,896 H100)",
                "Under Rs 100 per hour after a 40% government subsidy",
                "PIB release via Principal Scientific Adviser"
              ],
              [
                "May 2025",
                "34,333 (18,417 existing plus 15,916 added)",
                "Seven bidders offered commercials",
                "PIB"
              ],
              [
                "February 2026",
                "38,000+ GPUs and 1,050 TPUs",
                "Rs 65 per hour",
                "PIB"
              ],
              [
                "June 2026",
                "45,000+",
                "15 compute service providers empanelled (Lok Sabha figures, August 2026)",
                "Invest India and Cushman & Wakefield citing PIB; Communications Today"
              ],
              [
                "October 2026",
                "C-DAC request for empanelment for up to 10,000 AI compute units",
                "Clusters of 4,000, 1,000 or 512 units; each cluster at least 512 units at a single data centre in India",
                "MediaNama"
              ]
            ],
            "sourceIds": [
              "psa-gpu",
              "pib-gpu25",
              "pib-ai26",
              "ii",
              "ct-gpu",
              "cdac-rfe"
            ]
          },
          {
            "type": "paragraph",
            "text": "Yotta committed over 10,000 B300 GPUs to the IndiaAI Mission. The seven bidders named by PIB in May 2025 were Cyfuture India, Ishan Infotech, Locuz Enterprise Solutions, Netmagic IT Services, Sify Digital Services, Vensysco Technologies and Yotta Data Services.",
            "sourceIds": [
              "yotta-b300",
              "pib-gpu25"
            ]
          }
        ]
      },
      {
        "id": "ai-power",
        "heading": "Power for AI data centres in India",
        "blocks": [
          {
            "type": "paragraph",
            "text": "An AI campus is sized by power per GPU. Anarock puts an Nvidia H100 GPU cluster at 30 to 60 kW per rack against 8 to 10 kW traditionally, and SBI notes that air cooling approaches its limits beyond about 15 kW per rack, leading to early adoption of direct-to-chip and immersion cooling. A 100 MW AI hall therefore needs a high-voltage grid connection with a firm energisation date.",
            "sourceIds": [
              "anarock",
              "sbi"
            ]
          },
          {
            "type": "paragraph",
            "text": "Crisil estimates Visakhapatnam’s data centre capacity could equal about 80% of the city’s current peak demand by FY2030. Reliance says its build-out will be supported by its green energy capacity, including surplus solar power in Gujarat and Andhra Pradesh.",
            "sourceIds": [
              "crisil-dh",
              "reliance-ai"
            ]
          },
          {
            "type": "links",
            "label": "Sizing a GPU cluster",
            "items": [
              {
                "label": "How much power a GPU cluster needs",
                "slug": "gpu-cluster-power-requirements"
              },
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              }
            ]
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "How many AI data centres are being built in India?",
        "answer": "AI projects of 240 MW or more announced since 2025 include Google in Visakhapatnam, Reliance at Jamnagar, TCS HyperVault, Digital Connexion in Visakhapatnam, AM Green in Greater Noida and CoreWeave at AdaniConneX in Navi Mumbai.",
        "sourceIds": [
          "google-blog",
          "reliance-ai",
          "tcs-hv",
          "dcx",
          "amgreen",
          "coreweave"
        ]
      },
      {
        "question": "How many GPUs does the IndiaAI Mission have?",
        "answer": "More than 38,000 GPUs at Rs 65 per hour in February 2026 (PIB), and more than 45,000 in shared compute capacity by June 2026 per Invest India and Cushman & Wakefield citing PIB.",
        "sourceIds": [
          "pib-ai26",
          "ii"
        ]
      },
      {
        "question": "Which gigawatt-scale AI data centres are under construction in India?",
        "answer": "Google broke ground on its gigawatt-scale AI hub in Visakhapatnam on 28 April 2026, and Reliance says it has begun building multi-gigawatt data centres at Jamnagar.",
        "sourceIds": [
          "adani-gb",
          "reliance-ai"
        ]
      },
      {
        "question": "How much power does an AI data centre need in India?",
        "answer": "Anarock puts an Nvidia H100 GPU cluster at 30 to 60 kW per rack. A 100 MW AI hall needs a high-voltage grid connection with a firm energisation date.",
        "sourceIds": [
          "anarock"
        ]
      }
    ],
    "sources": [
      {
        "id": "google-blog",
        "title": "Our first AI hub in India, powered by a $15 billion investment",
        "url": "https://blog.google/intl/en-in/company-news/our-first-ai-hub-in-india-powered-by-a-15-billion-investment/",
        "publisher": "Google"
      },
      {
        "id": "adani-gb",
        "title": "Google breaks ground on India AI hub",
        "url": "https://www.adani.com/newsroom/media-releases/google-breaks-ground-on-india-ai-hub-launching-a-national-industrial-ecosystem",
        "publisher": "Adani Group"
      },
      {
        "id": "reliance-ai",
        "title": "Reliance unveils $110B AI investment plan",
        "url": "https://techcrunch.com/2026/02/19/reliance-unveils-110b-ai-investment-plan-as-india-ramps-up-tech-ambitions/",
        "publisher": "TechCrunch"
      },
      {
        "id": "meta-jam",
        "title": "Meta signs first AI data center deal in India with Reliance",
        "url": "https://techcrunch.com/2026/06/10/meta-signs-first-ai-data-center-deal-in-india-with-reliance/",
        "publisher": "TechCrunch"
      },
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "tcs-hv",
        "title": "TCS secures investment from TPG to accelerate AI data center business HyperVault",
        "url": "https://www.tcs.com/who-we-are/newsroom/press-release/tcs-secures-1bn-investment-from-tpg-accelerate-ai-data-center-business-hypervault",
        "publisher": "Tata Consultancy Services"
      },
      {
        "id": "openai-tcs",
        "title": "OpenAI taps Tata for 100 MW AI data center capacity in India, eyes 1 GW",
        "url": "https://techcrunch.com/2026/02/18/openai-taps-tata-for-100mw-ai-data-center-capacity-in-india-eyes-1gw/",
        "publisher": "TechCrunch"
      },
      {
        "id": "dcx",
        "title": "Reliance, Brookfield, Digital Realty JV to invest $11 billion in Andhra Pradesh for 1 GW data centre",
        "url": "https://www.businesstoday.in/latest/corporate/story/reliance-brookfield-digital-realty-jv-to-invest-11-billion-in-andhra-pradesh-to-build-1-gw-data-centre-503905-2025-11-27",
        "publisher": "Business Today"
      },
      {
        "id": "amgreen",
        "title": "Uttar Pradesh signs MoU with AM Green Group for 1 GW AI data centre",
        "url": "https://www.communicationstoday.co.in/uttar-pradesh-signs-mou-with-am-green-group-for-1-gw-ai-data-centre/",
        "publisher": "Communications Today"
      },
      {
        "id": "coreweave",
        "title": "CoreWeave enters India with AdaniConneX",
        "url": "https://www.coreweave.com/news/coreweave-enters-india-expanding-ai-cloud-platform-with-adaniconnex",
        "publisher": "CoreWeave"
      },
      {
        "id": "yotta-b300",
        "title": "Yotta to deploy 20,000+ NVIDIA Blackwell Ultra GPUs",
        "url": "https://yotta.com/press-releases/yotta-to-deploy-20000-nvidia-blackwell-ultra-gpus/",
        "publisher": "Yotta"
      },
      {
        "id": "ii",
        "title": "India's Data Centre Growth Story (October 2026)",
        "url": "https://static.investindia.gov.in/s3fs-public/2026-10/latest-news-India-Data-Centre-Growth-Story.pdf",
        "publisher": "Invest India and Cushman & Wakefield"
      },
      {
        "id": "psa-gpu",
        "title": "India all set to launch its own AI model; 18,693 GPUs offered (January 2025)",
        "url": "https://psa.gov.in/CMS/web/sites/default/files/publication/India%20all%20set%20to%20launch%20its%20own%20safe%20%26%20secure%20indigenous%20AI%20model%20at%20affordable%20cost%20soon%20Shri%20Ashwini%20Vaishnaw.pdf",
        "publisher": "Office of the Principal Scientific Adviser (PIB release)"
      },
      {
        "id": "pib-gpu25",
        "title": "India’s common compute capacity crosses 34,000 GPUs",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2132817",
        "publisher": "Press Information Bureau (MeitY)"
      },
      {
        "id": "pib-ai26",
        "title": "Democratising AI in India",
        "url": "https://www.pib.gov.in/PressReleasePage.aspx?PRID=2225781",
        "publisher": "Press Information Bureau"
      },
      {
        "id": "ct-gpu",
        "title": "IndiaAI Mission faces gap between capacity and deployed GPUs",
        "url": "https://www.communicationstoday.co.in/indiaai-mission-faces-gap-between-capacity-and-deployed-gpus/",
        "publisher": "Communications Today"
      },
      {
        "id": "cdac-rfe",
        "title": "MeitY seeks AI compute providers for up to 10,000 GPUs under IndiaAI Mission",
        "url": "https://www.medianama.com/2026/10/223-meity-ai-compute-providers-gpus-indiaai-mission/",
        "publisher": "MediaNama"
      },
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "sbi",
        "title": "Data Centres in India: sector report (April 2026)",
        "url": "https://sbi.bank.in/documents/57189647/58231607/Sector+Report+DataCentre.pdf/f1919592-ee66-b50b-ea20-75fbb27c9bb5?t=1779885206866",
        "publisher": "SBI CHAKRA Centre of Excellence"
      },
      {
        "id": "crisil-dh",
        "title": "India set for five times surge in its data centre capacity by 2030 (Crisil Ratings)",
        "url": "https://www.deccanherald.com/business/india-set-for-five-times-surge-in-its-data-centre-capacity-by-2030-4205631",
        "publisher": "Deccan Herald"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "data-centres-in-visakhapatnam",
      "power-for-data-centres-india",
      "gpu-cluster-power-requirements",
      "data-centre-investment-india"
    ]
  },
  {
    "slug": "data-centre-investment-india",
    "topic": "Data Centers",
    "kind": "india-guide",
    "region": "India",
    "title": "Data centre investment in India (2026): hyperscaler commitments, deals and what to diligence",
    "description": "Invest India and Cushman & Wakefield count announced data centre investment in India above US$180 billion by September 2026, including Amazon, Microsoft, Google, Reliance and Adani. Check the power behind each campus.",
    "date": "2026-11-21",
    "readMinutes": 7,
    "intro": "Invest India and Cushman & Wakefield count disclosed data centre investment commitments in India of US$27 billion in 2023, US$29.6 billion in 2024, US$56.4 billion in 2025 and US$184 billion in January to September 2026. Amazon has committed US$48 billion for 2026 to 2030, Microsoft US$17.5 billion for 2026 to 2029, and Google about US$15 billion for its Visakhapatnam AI hub. Reliance announced a plan of about US$110 billion for AI computing infrastructure, and Cushman & Wakefield reports an Adani commitment of US$100 billion through 2035 for AI-ready data centres and associated infrastructure. The Budget 2026-27 added a tax holiday to 2047 for foreign cloud companies using Indian data centres.",
    "takeaways": [
      "Disclosed commitments: US$184 billion in January to September 2026 alone (Invest India and Cushman & Wakefield). CBRE counts Rs 15.29 lakh crore (US$173 billion) cumulative since 2021.",
      "Equity mix of current investments: about 61% foreign, 39% domestic (Invest India and Cushman & Wakefield).",
      "Long-tenor debt costs about 9.5 to 10.5% for up to 12 years, helped by infrastructure status (Anarock).",
      "A commitment is not capacity. The diligence question is whether the campus has a firm power connection and date."
    ],
    "sections": [
      {
        "id": "invest-hyperscalers",
        "heading": "Hyperscaler and AI commitments",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Company",
              "Amount",
              "Period and where",
              "Announced",
              "Status"
            ],
            "rows": [
              [
                "Amazon (all businesses)",
                "US$35 billion more; total US$48 billion for 2026 to 2030 after a further US$13 billion for AWS",
                "AWS capacity in Mumbai and Hyderabad",
                "10 December 2025; 25 June 2026",
                "Confirmed by company"
              ],
              [
                "AWS",
                "Rs 1,05,600 crore (US$12.7 billion) by 2030, including US$8.3 billion in Maharashtra",
                "Mumbai and Hyderabad regions",
                "May 2023; January 2025",
                "Confirmed by company"
              ],
              [
                "Microsoft",
                "US$17.5 billion",
                "CY2026 to 2029; India South Central (Hyderabad) and other regions",
                "9 December 2025",
                "Confirmed by company"
              ],
              [
                "Google",
                "About US$15 billion",
                "2026 to 2030; AI hub in Visakhapatnam",
                "14 October 2025",
                "Confirmed; groundbreaking 28 April 2026"
              ],
              [
                "Reliance",
                "Rs 10 trillion (about US$110 billion)",
                "Seven years; AI compute including Jamnagar",
                "19 February 2026",
                "Announced plan"
              ],
              [
                "Adani",
                "US$100 billion",
                "Through 2035; AI-ready data centres and associated infrastructure",
                "Reported by Cushman & Wakefield, H1 2026",
                "Announced plan"
              ],
              [
                "Meta",
                "168 MW AI-ready data centre to be built by Reliance and leased by Meta",
                "Jamnagar, Gujarat",
                "10 June 2026",
                "Announced partnership"
              ],
              [
                "OpenAI",
                "100 MW initially, plans to scale to 1 GW",
                "TCS HyperVault",
                "18 February 2026",
                "First customer of HyperVault"
              ],
              [
                "Oracle",
                "Not disclosed",
                "New data centres in Mumbai and Hyderabad",
                "February 2026",
                "Reported by Analytics India Magazine"
              ]
            ],
            "sourceIds": [
              "amazon-35",
              "amazon-48",
              "aws-127",
              "aws-mh",
              "ms-175",
              "google-blog",
              "adani-gb",
              "reliance-ai",
              "cw26",
              "meta-jam",
              "openai-tcs",
              "oracle"
            ]
          }
        ]
      },
      {
        "id": "invest-deals",
        "heading": "Operator deals in 2025 and 2026",
        "blocks": [
          {
            "type": "table",
            "columns": [
              "Date",
              "Deal",
              "Size"
            ],
            "rows": [
              [
                "November 2025",
                "TPG into TCS HyperVault",
                "Up to Rs 8,820 crore for 27.5 to 49%; up to Rs 18,000 crore in total"
              ],
              [
                "November 2025",
                "Digital Connexion 1 GW Visakhapatnam campus",
                "US$11 billion by 2030"
              ],
              [
                "30 March 2026",
                "Nxtra raise led by Alpha Wave and Carlyle",
                "US$1 billion; post-money about US$3.1 billion"
              ],
              [
                "April 2026",
                "AirTrunk acquires Lumina CloudInfra",
                "About 600 MW of planned capacity, up to US$5 billion of development potential"
              ],
              [
                "May 2026",
                "STT GDC buys 3.48 acres in Navi Mumbai",
                "Rs 282 crore"
              ],
              [
                "17 June 2026",
                "CPP Investments into CtrlS",
                "Up to Rs 7,000 crore (Rs 4,000 crore for 8.2% plus up to Rs 3,000 crore in a hyperscale JV)"
              ],
              [
                "18 June 2026",
                "IFC package for Sify",
                "About US$371 million"
              ],
              [
                "July 2026",
                "Colt DCS and RMZ Visakhapatnam campus approved by Andhra Pradesh’s State Investment Promotion Committee (1.25 GW reported)",
                "About US$21 billion proposed over a decade (Cushman & Wakefield)"
              ],
              [
                "6 October 2026",
                "CoreWeave deployment at AdaniConneX Taloja, as sole tenant",
                "240 MW"
              ],
              [
                "November 2026",
                "AirTrunk Anakapalli plans",
                "About US$11 billion for up to 1.8 GW, subject to approval"
              ]
            ],
            "sourceIds": [
              "tcs-hv",
              "dcx",
              "nxtra",
              "airtrunk-lumina",
              "stt-nm",
              "ctrls-cpp",
              "sify-ifc",
              "colt-vizag-dcd",
              "cw26",
              "coreweave",
              "airtrunk-ap"
            ]
          }
        ]
      },
      {
        "id": "invest-totals",
        "heading": "How much has been committed, and why the totals differ",
        "blocks": [
          {
            "type": "paragraph",
            "text": "Invest India and Cushman & Wakefield count announced investment above US$180 billion as of September 2026, with US$184 billion disclosed in January to September 2026 alone and an equity mix of about 61% foreign and 39% domestic. CBRE, as reported by IBEF, counts Rs 3.34 lakh crore (US$38 billion) in H1 2026 and Rs 15.29 lakh crore (US$173 billion) since 2021. Anarock cites more than US$300 billion of commitments.",
            "sourceIds": [
              "ii",
              "cbre",
              "anarock"
            ]
          },
          {
            "type": "paragraph",
            "text": "The totals are not comparable: they can mix multi-year plans, group-wide AI programmes that include more than data centres, and MoUs that may not proceed. For underwriting, count only projects with land, a power connection agreement and a construction start."
          }
        ]
      },
      {
        "id": "invest-diligence",
        "heading": "What to diligence before investing in an Indian data centre",
        "blocks": [
          {
            "type": "list",
            "items": [
              "Power: the DISCOM sanction letter or transmission connection agreement, the substation and voltage, the energisation date, and what else is queued on the same substation.",
              "Policy: which state policy applies, whether its window is still open (Tamil Nadu’s 2021 policy covers data centres incorporated by 31 March 2026), and whether incentives are in a project-specific order.",
              "Site: seismic zone, flood history, groundwater unit status, airport height limits and coastal rules.",
              "Contracts: tenor (Crisil reports tenors have lengthened to 15 to 20 years), tenant concentration and power pass-through."
            ],
            "sourceIds": [
              "tn-policy",
              "crisil-dh"
            ]
          },
          {
            "type": "paragraph",
            "text": "Data centres of 5 MW or more of IT load were added to the infrastructure list on 11 October 2022. Anarock says infrastructure status has improved access to long-tenor financing, at about 9.5 to 10.5% for tenors of up to 12 years.",
            "sourceIds": [
              "hml",
              "anarock"
            ]
          },
          {
            "type": "links",
            "label": "Power diligence",
            "items": [
              {
                "label": "Five rungs of power evidence",
                "slug": "power-evidence-data-center-site-verification"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              }
            ]
          }
        ]
      },
      {
        "id": "browse-india",
        "heading": "More on data centres in India",
        "blocks": [
          {
            "type": "links",
            "label": "Start here",
            "items": [
              {
                "label": "Data centres in India: capacity, cities, policy, power",
                "slug": "data-centres-in-india"
              },
              {
                "label": "How to find a data centre site in India",
                "slug": "find-data-centre-site-india"
              },
              {
                "label": "Data centre companies in India",
                "slug": "data-centre-companies-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Build and approvals",
            "items": [
              {
                "label": "Approvals for a data centre in India",
                "slug": "data-centre-approvals-india"
              },
              {
                "label": "How to set up a data centre in India",
                "slug": "how-to-set-up-data-centre-india"
              },
              {
                "label": "Data centre cost per MW in India",
                "slug": "data-centre-cost-per-mw-india"
              },
              {
                "label": "Site due diligence in India",
                "slug": "data-centre-site-due-diligence-india"
              },
              {
                "label": "Data centre land and powered land in India",
                "slug": "data-centre-land-india"
              },
              {
                "label": "Seismic zones, flood and cyclone risk",
                "slug": "data-centre-seismic-flood-risk-india"
              },
              {
                "label": "Water and groundwater NOC for data centres",
                "slug": "data-centre-water-india"
              },
              {
                "label": "DPDP Act and data localisation",
                "slug": "dpdp-data-localisation-data-centres-india"
              },
              {
                "label": "Infrastructure status, tax holiday and DC SEZs",
                "slug": "data-centre-incentives-india-central"
              }
            ]
          },
          {
            "type": "links",
            "label": "Power",
            "items": [
              {
                "label": "Power for data centres in India",
                "slug": "power-for-data-centres-india"
              },
              {
                "label": "Grid connection: DISCOM, STU and CTU paths",
                "slug": "data-centre-grid-connection-india"
              },
              {
                "label": "Green energy open access for data centres",
                "slug": "green-energy-open-access-data-centres-india"
              },
              {
                "label": "Open access charges by state",
                "slug": "open-access-charges-by-state-india"
              },
              {
                "label": "India data centre power demand to 2032",
                "slug": "data-centre-power-demand-india"
              },
              {
                "label": "Power studies for Indian data centre sites",
                "slug": "power-study-data-centre-india"
              },
              {
                "label": "Diesel generators and backup power rules",
                "slug": "data-centre-backup-power-dg-sets-india"
              }
            ]
          },
          {
            "type": "links",
            "label": "Policy by state",
            "items": [
              {
                "label": "National data centre policy",
                "slug": "national-data-centre-policy-india"
              },
              {
                "label": "State data centre policies compared",
                "slug": "data-centre-policy-india-state-comparison"
              },
              {
                "label": "Maharashtra data centre policy",
                "slug": "maharashtra-data-centre-policy"
              },
              {
                "label": "Uttar Pradesh data centre policy",
                "slug": "uttar-pradesh-data-centre-policy"
              },
              {
                "label": "Tamil Nadu data centre policy",
                "slug": "tamil-nadu-data-centre-policy"
              },
              {
                "label": "Telangana data centre policy",
                "slug": "telangana-data-centre-policy"
              },
              {
                "label": "Gujarat data centre policy",
                "slug": "gujarat-data-centre-policy"
              },
              {
                "label": "Karnataka data centre policy",
                "slug": "karnataka-data-centre-policy"
              },
              {
                "label": "Andhra Pradesh data centre policy",
                "slug": "andhra-pradesh-data-centre-policy"
              },
              {
                "label": "Haryana data centre policy",
                "slug": "haryana-data-centre-policy"
              },
              {
                "label": "Rajasthan data centre policy",
                "slug": "rajasthan-data-centre-policy"
              },
              {
                "label": "Odisha data centre policy",
                "slug": "odisha-data-centre-policy"
              },
              {
                "label": "West Bengal data centre policy",
                "slug": "west-bengal-data-centre-policy"
              },
              {
                "label": "Madhya Pradesh data centre policy",
                "slug": "madhya-pradesh-data-centre-policy"
              }
            ]
          },
          {
            "type": "links",
            "label": "Cities",
            "items": [
              {
                "label": "Data centres in Mumbai and Navi Mumbai",
                "slug": "data-centres-in-mumbai"
              },
              {
                "label": "Data centres in Chennai",
                "slug": "data-centres-in-chennai"
              },
              {
                "label": "Data centres in Hyderabad",
                "slug": "data-centres-in-hyderabad"
              },
              {
                "label": "Data centres in Noida and Delhi NCR",
                "slug": "data-centres-in-noida"
              },
              {
                "label": "Data centres in Bengaluru",
                "slug": "data-centres-in-bengaluru"
              },
              {
                "label": "Data centres in Pune",
                "slug": "data-centres-in-pune"
              },
              {
                "label": "Data centres in Visakhapatnam",
                "slug": "data-centres-in-visakhapatnam"
              },
              {
                "label": "Data centres in Gujarat: GIFT City, Ahmedabad, Jamnagar",
                "slug": "data-centres-in-gujarat"
              },
              {
                "label": "Data centres in Kolkata and East India",
                "slug": "data-centres-in-kolkata"
              }
            ]
          },
          {
            "type": "links",
            "label": "Compare and invest",
            "items": [
              {
                "label": "Mumbai vs Chennai vs Hyderabad",
                "slug": "mumbai-vs-chennai-vs-hyderabad-data-centres"
              },
              {
                "label": "India vs Singapore vs Johor",
                "slug": "india-vs-singapore-vs-johor-data-centres"
              },
              {
                "label": "AI data centres and IndiaAI GPUs",
                "slug": "ai-data-centres-india"
              },
              {
                "label": "Data centre investment in India",
                "slug": "data-centre-investment-india"
              }
            ]
          }
        ]
      }
    ],
    "faqs": [
      {
        "question": "How much is being invested in data centres in India?",
        "answer": "Invest India and Cushman & Wakefield count more than US$180 billion of announced investment as of September 2026, including US$184 billion disclosed in January to September 2026.",
        "sourceIds": [
          "ii"
        ]
      },
      {
        "question": "Which companies have announced large data centre commitments in India?",
        "answer": "Amazon (US$48 billion for 2026 to 2030), Microsoft (US$17.5 billion for 2026 to 2029), Google (about US$15 billion in Visakhapatnam), Reliance (US$110 billion AI plan) and Adani (US$100 billion through 2035).",
        "sourceIds": [
          "amazon-48",
          "ms-175",
          "google-blog",
          "reliance-ai",
          "cw26"
        ]
      },
      {
        "question": "Is any Indian data centre operator planning to list in India?",
        "answer": "Sify Infinit Spaces, the data centre subsidiary of Sify Technologies, filed a draft red herring prospectus with SEBI, BSE and NSE on 17 October 2025 for a proposed IPO of a fresh issue of up to Rs 2,500 crore and an offer for sale of up to Rs 1,200 crore.",
        "sourceIds": [
          "sify-pr"
        ]
      },
      {
        "question": "What should an investor check before buying into an Indian data centre?",
        "answer": "The power connection agreement and date, the applicable state policy and its validity, site hazards and groundwater, and tenant contract terms, where Crisil reports tenors have lengthened to 15 to 20 years.",
        "sourceIds": [
          "crisil-dh"
        ]
      }
    ],
    "sources": [
      {
        "id": "amazon-35",
        "title": "Amazon to invest additional $35B in India by 2030",
        "url": "https://techcrunch.com/2025/12/10/amazon-to-invest-additional-35b-in-india-by-2030-taking-total-planned-spending-to-75b",
        "publisher": "TechCrunch"
      },
      {
        "id": "amazon-48",
        "title": "Amazon’s investment in India",
        "url": "https://www.aboutamazon.com/news/company-news/amazon-india-investment",
        "publisher": "Amazon"
      },
      {
        "id": "aws-127",
        "title": "AWS to invest INR 1,05,600 crore (US$12.7 billion) into cloud infrastructure in India",
        "url": "https://press.aboutamazon.com/in/2023/5/aws-to-invest-inr-1-05-600-crores-us-12-7-billion-into-cloud-infrastructure-in-india",
        "publisher": "Amazon"
      },
      {
        "id": "aws-mh",
        "title": "AWS invests US$8.3 billion in Maharashtra",
        "url": "https://www.aboutamazon.in/news/aws/aws-invests-8-billion-in-maharashtra",
        "publisher": "Amazon"
      },
      {
        "id": "ms-175",
        "title": "Microsoft invests US$17.5 billion in India to drive AI diffusion at population scale",
        "url": "https://news.microsoft.com/source/asia/2025/12/09/microsoft-invests-us17-5-billion-in-india-to-drive-ai-diffusion-at-population-scale/",
        "publisher": "Microsoft"
      },
      {
        "id": "google-blog",
        "title": "Our first AI hub in India, powered by a $15 billion investment",
        "url": "https://blog.google/intl/en-in/company-news/our-first-ai-hub-in-india-powered-by-a-15-billion-investment/",
        "publisher": "Google"
      },
      {
        "id": "adani-gb",
        "title": "Google breaks ground on India AI hub",
        "url": "https://www.adani.com/newsroom/media-releases/google-breaks-ground-on-india-ai-hub-launching-a-national-industrial-ecosystem",
        "publisher": "Adani Group"
      },
      {
        "id": "reliance-ai",
        "title": "Reliance unveils $110B AI investment plan",
        "url": "https://techcrunch.com/2026/02/19/reliance-unveils-110b-ai-investment-plan-as-india-ramps-up-tech-ambitions/",
        "publisher": "TechCrunch"
      },
      {
        "id": "cw26",
        "title": "India Data Centre Market Overview H1 2026",
        "url": "https://content.cushmanwakefield.com/api/public/content/6b60db63971344f3a3f5392374471667?v=90a58a0b",
        "publisher": "Cushman & Wakefield"
      },
      {
        "id": "meta-jam",
        "title": "Meta signs first AI data center deal in India with Reliance",
        "url": "https://techcrunch.com/2026/06/10/meta-signs-first-ai-data-center-deal-in-india-with-reliance/",
        "publisher": "TechCrunch"
      },
      {
        "id": "openai-tcs",
        "title": "OpenAI taps Tata for 100 MW AI data center capacity in India, eyes 1 GW",
        "url": "https://techcrunch.com/2026/02/18/openai-taps-tata-for-100mw-ai-data-center-capacity-in-india-eyes-1gw/",
        "publisher": "TechCrunch"
      },
      {
        "id": "oracle",
        "title": "Oracle to launch new data centres in Mumbai, Hyderabad",
        "url": "https://analyticsindiamag.com/ai-news/oracle-to-launch-new-data-centres-in-mumbai-hyderabad",
        "publisher": "Analytics India Magazine"
      },
      {
        "id": "tcs-hv",
        "title": "TCS secures investment from TPG to accelerate AI data center business HyperVault",
        "url": "https://www.tcs.com/who-we-are/newsroom/press-release/tcs-secures-1bn-investment-from-tpg-accelerate-ai-data-center-business-hypervault",
        "publisher": "Tata Consultancy Services"
      },
      {
        "id": "dcx",
        "title": "Reliance, Brookfield, Digital Realty JV to invest $11 billion in Andhra Pradesh for 1 GW data centre",
        "url": "https://www.businesstoday.in/latest/corporate/story/reliance-brookfield-digital-realty-jv-to-invest-11-billion-in-andhra-pradesh-to-build-1-gw-data-centre-503905-2025-11-27",
        "publisher": "Business Today"
      },
      {
        "id": "nxtra",
        "title": "Airtel announces US$1 billion investment in Nxtra",
        "url": "https://www.airtel.in/press-release/03-2026/airtel-announces-us1-billion-investment-in-nxtra-led-by-alpha-wave-global-and-existing-investor-carlyle-bharti-airtel-will-also-participate/",
        "publisher": "Bharti Airtel"
      },
      {
        "id": "airtrunk-lumina",
        "title": "AirTrunk acquires Lumina CloudInfra",
        "url": "https://w.media/airtunk-acquires-lumina-cloudinfra-makes-foray-into-india/",
        "publisher": "W.Media"
      },
      {
        "id": "stt-nm",
        "title": "STT GDC India buys Navi Mumbai land for Rs 282 crore",
        "url": "https://www.communicationstoday.co.in/stt-gdc-india-buys-navi-mumbai-land-for-%E2%82%B9282-crore-data-centre-project/",
        "publisher": "Communications Today"
      },
      {
        "id": "ctrls-cpp",
        "title": "CtrlS secures Rs 7,000 crore commitment from CPP Investments",
        "url": "https://www.prnewswire.com/in/news-releases/ctrls-secures-7-000-crore-commitment-from-cpp-investments-to-scale-datacenter-infrastructure-in-india-302803024.html",
        "publisher": "CtrlS (PR Newswire)"
      },
      {
        "id": "sify-ifc",
        "title": "IFC partners with Sify to support expansion of data centers",
        "url": "https://www.ifc.org/en/pressroom/2026/ifc-partners-with-sify-to-support-expansion-of-data-centers-and-strengthen-digital",
        "publisher": "International Finance Corporation"
      },
      {
        "id": "colt-vizag-dcd",
        "title": "Colt and RMZ look to develop gigawatt-scale data center campus in Vizag",
        "url": "https://www.datacenterdynamics.com/en/news/colt-rmz-look-to-develop-gigawatt-scale-data-center-campus-in-vizag-india/",
        "publisher": "DCD"
      },
      {
        "id": "coreweave",
        "title": "CoreWeave enters India with AdaniConneX",
        "url": "https://www.coreweave.com/news/coreweave-enters-india-expanding-ai-cloud-platform-with-adaniconnex",
        "publisher": "CoreWeave"
      },
      {
        "id": "airtrunk-ap",
        "title": "Blackstone-backed AirTrunk advances $11B India data center development plans",
        "url": "https://irei.com/news/blackstone-backed-airtrunk-advances-11b-india-data-center-development-plans",
        "publisher": "IREI"
      },
      {
        "id": "ii",
        "title": "India's Data Centre Growth Story (October 2026)",
        "url": "https://static.investindia.gov.in/s3fs-public/2026-10/latest-news-India-Data-Centre-Growth-Story.pdf",
        "publisher": "Invest India and Cushman & Wakefield"
      },
      {
        "id": "cbre",
        "title": "India likely to add more than 200 MW of new data centre capacity in H2 2026 (CBRE)",
        "url": "https://www.ibef.org/news/india-likely-to-add-more-than-200-mw-of-new-data-centre-capacity-in-h2-2026-pushing-total-capacity-to-2-gw-cbre",
        "publisher": "IBEF"
      },
      {
        "id": "anarock",
        "title": "Data Centre: The Blueprint of the Digital Fortress in India (2026)",
        "url": "https://websitemedia.anarock.com/media/Data_centre_The_blueprint_of_the_digital_fortress_in_India_2026_b36407b0b2.pdf",
        "publisher": "Anarock"
      },
      {
        "id": "crisil-dh",
        "title": "India set for five times surge in its data centre capacity by 2030 (Crisil Ratings)",
        "url": "https://www.deccanherald.com/business/india-set-for-five-times-surge-in-its-data-centre-capacity-by-2030-4205631",
        "publisher": "Deccan Herald"
      },
      {
        "id": "sify-pr",
        "title": "Sify Infinit Spaces files draft red herring prospectus in India",
        "url": "https://www.nasdaq.com/press-release/sify-infinit-spaces-files-draft-red-herring-prospectus-india-2025-10-17",
        "publisher": "Sify (GlobeNewswire via Nasdaq)"
      },
      {
        "id": "hml",
        "title": "Harmonised Master List of Infrastructure sub-sectors (notification of 11 October 2022)",
        "url": "https://www.pppinindia.gov.in/report/Harmonised%20Master%20list%20of%20Infrastruture%20sub%20sectors%202022_1685079764.pdf",
        "publisher": "Ministry of Finance, Department of Economic Affairs"
      },
      {
        "id": "tn-policy",
        "title": "Tamil Nadu Data Centre Policy 2021",
        "url": "https://www.nsws.gov.in/s3fs/2021-12/Data%20Centre%20Policy%202021.pdf",
        "publisher": "Government of Tamil Nadu (via National Single Window System)"
      }
    ],
    "relatedSlugs": [
      "data-centres-in-india",
      "data-centre-companies-india",
      "data-centre-incentives-india-central",
      "data-centre-site-due-diligence-india",
      "power-study-data-centre-india"
    ]
  }
]
