{
  "title": "100 MW data center design and delivery records for Inyokern and Ellendale",
  "checked_on": "2026-11-24",
  "method": "Transcribe the capacity scope and project stage separately using the cited filings. Land figures describe the applicant’s design. Ellendale rows preserve the issuer’s opening dates and building labels by source. The first building’s opening month needs confirmation from the acceptance record.",
  "projects": [
    {
      "name": "RB Inyokern Data Center",
      "location": "Inyokern, Kern County, California",
      "docket": "26-SPPE-01",
      "status_at_check": "proposed; environmental review",
      "observations": [
        {
          "record": "inyokern-application",
          "stage": "applicant design",
          "total_electrical_demand_mw_approx": 99,
          "aggregate_it_load_mw_approx": 70,
          "building_square_feet_approx": 238000,
          "data_halls": 6,
          "site_acres_approx": 50,
          "on_site_development_acres_approx": 38.18
        },
        {
          "record": "inyokern-review",
          "stage": "agency review notice",
          "docketed_on": "2026-11-19",
          "maximum_emergency_generation_mw": 99,
          "agency_reported_use": "Emergency backup during utility outages"
        }
      ]
    },
    {
      "name": "Polaris Forge 1",
      "location": "Ellendale, North Dakota",
      "observations": [
        {
          "record": "apld-annual",
          "stage": "reported operational",
          "effective_month": "2025-10",
          "scope": "first building",
          "locator": "Item 1, Business, HPC Hosting Business, Polaris Forge 1",
          "critical_it_mw_approx": 100
        },
        {
          "record": "apld-annual",
          "stage": "reported operational",
          "effective_month": "2025-11",
          "scope": "first building",
          "reported_building_label": "Building 2",
          "locator": "Note 17, Lessor Accounting, CoreWeave Leases, printed p. 118",
          "critical_it_mw_approx": 100
        },
        {
          "record": "apld-quarter",
          "stage": "reported operational",
          "effective_month": "2025-10",
          "scope": "first building",
          "locator": "HPC Hosting Update, Polaris Forge 1",
          "critical_it_mw_approx": 100
        },
        {
          "record": "apld-annual",
          "stage": "reported contracted",
          "as_of_date": "2026-05-31",
          "scope": "campus across three buildings",
          "critical_it_mw_approx": 400
        },
        {
          "record": "apld-annual",
          "stage": "reported under construction",
          "scope": "150 MW building, second CoreWeave lease",
          "reported_building_label": "Building 3",
          "locator": "Note 17, Lessor Accounting, CoreWeave Leases, printed p. 118",
          "critical_it_mw_approx": 150
        },
        {
          "record": "apld-quarter",
          "stage": "reported ready for service",
          "effective_date": "2026-07-01",
          "scope": "150 MW building, first phase",
          "reported_building_label": "Building 2",
          "incremental_critical_it_mw": 75,
          "campus_live_critical_it_mw": 175
        },
        {
          "record": "apld-quarter",
          "stage": "reported ready for service",
          "effective_date": "2026-10-01",
          "scope": "150 MW building, second phase",
          "reported_building_label": "Building 2",
          "incremental_critical_it_mw": 75,
          "campus_live_critical_it_mw": 250
        }
      ]
    }
  ],
  "sources": [
    {
      "id": "inyokern-application",
      "title": "RB Inyokern Data Center application, sections 1.2.2 and 1.4",
      "url": "https://efiling.energy.ca.gov/GetDocument.aspx?DocumentContentId=107049&tn=269893",
      "publisher": "R&L Capital via California Energy Commission",
      "locator": "Executive summary, pp. 8 and 13–16, sections 1.2.2 and 1.4"
    },
    {
      "id": "inyokern-review",
      "title": "RB Inyokern revised environmental review notice, docket 26-SPPE-01, TN 273731",
      "url": "https://efiling.energy.ca.gov/GetDocument.aspx?DocumentContentId=121554&tn=273731",
      "publisher": "California Energy Commission",
      "locator": "Revised notice dated November 18 and docketed November 19, 2026, first and second pages of notice"
    },
    {
      "id": "apld-annual",
      "title": "Applied Digital May 2026 annual filing, Item 1 and Note 17 for Polaris Forge 1",
      "url": "https://www.sec.gov/Archives/edgar/data/1144879/000114487926000048/apld-20260531.htm",
      "publisher": "Applied Digital via SEC EDGAR",
      "locator": "Item 1, Business, Polaris Forge 1 and contracted lease portfolio, and Note 17, Lessor Accounting, CoreWeave Leases, printed p. 118"
    },
    {
      "id": "apld-quarter",
      "title": "Applied Digital October 2026 quarterly release, Polaris Forge 1 delivery",
      "url": "https://www.sec.gov/Archives/edgar/data/1144879/000114487926000057/apldq127earningsrelease.htm",
      "publisher": "Applied Digital via SEC EDGAR",
      "locator": "Recent Highlights, Subsequent to the Quarter, and Business Update"
    }
  ]
}
