{
  "name": "Data center land and power disclosures with a worked site budget",
  "publisher": "Invariant",
  "published": "2026-11-23",
  "scope": "Selected U.S. campus disclosures, utility guidelines, and a synthetic land budget",
  "records": [
    {
      "id": "ashburn-ii",
      "location": "Ashburn, VA",
      "land_scope": "Campus in the operator data sheet",
      "acres": 18,
      "power_mw": 96,
      "power_basis": "Critical IT capacity",
      "disclosed_stage": "Planned campus specification",
      "acres_per_reported_mw": 0.188,
      "source_url": "https://vantage-dc.com/wp-content/uploads/2023/06/VDC_DataSheet_ASHBURN_II_VA2-1.pdf",
      "source_date": null,
      "retrieved_on": "2026-11-23",
      "note": "No utility service commitment or presently available capacity inferred."
    },
    {
      "id": "goodyear",
      "location": "Goodyear, AZ",
      "land_scope": "Full development",
      "acres": 50,
      "power_mw": 176,
      "power_basis": "IT capacity",
      "disclosed_stage": "At full development",
      "acres_per_reported_mw": 0.284,
      "source_url": "https://vantage-dc.com/data-center-locations/north-america/phoenix-arizona/",
      "source_date": null,
      "retrieved_on": "2026-11-23",
      "note": ""
    },
    {
      "id": "corsicana-initial",
      "location": "Corsicana, TX",
      "land_scope": "Full acquired tract in the initial plan",
      "acres": 265,
      "power_mw": 400,
      "power_basis": "Development capacity",
      "disclosed_stage": "Initial phase in 2022 announcement",
      "acres_per_reported_mw": 0.663,
      "source_url": "https://www.riotplatforms.com/riot-blockchain-announces-1-gw-development-in-navarro-county-texas/",
      "source_date": "2022-04-27",
      "retrieved_on": "2026-11-23",
      "note": "Ratio uses the whole tract. Initial phase footprint is unknown."
    },
    {
      "id": "corsicana-buildout",
      "location": "Corsicana, TX",
      "land_scope": "Full acquired tract in historical release",
      "acres": 265,
      "power_mw": 1000,
      "power_basis": "Development capacity",
      "disclosed_stage": "Planned full build in April 2024 announcement",
      "acres_per_reported_mw": 0.265,
      "source_url": "https://www.riotplatforms.com/riot-energizes-new-corsicana-facility-in-navarro-county-texas/",
      "source_date": "2024-04-18",
      "retrieved_on": "2026-11-23",
      "note": ""
    },
    {
      "id": "corsicana-location",
      "location": "Corsicana, TX",
      "land_scope": "Acreage displayed on the operator location page",
      "acres": 92,
      "power_mw": 256,
      "power_basis": "Currently energized according to operator",
      "disclosed_stage": "Operator location-page snapshot",
      "acres_per_reported_mw": null,
      "source_url": "https://www.riotplatforms.com/locations/corsicana/",
      "source_date": null,
      "retrieved_on": "2026-11-23",
      "note": "Page also displays 400 MW approved to energize. Neither figure is divided by 92 because the acreage scope is not reconciled to power."
    },
    {
      "id": "oglesby-development",
      "location": "Red Oak, TX",
      "land_scope": "Approximate development area west of Oglesby Road",
      "acres": 400,
      "power_mw": 400,
      "power_basis": "Proposed campus MW, basis unspecified",
      "disclosed_stage": "Operator concept",
      "acres_per_reported_mw": 1.0,
      "source_url": "https://www.compassdatacenters.com/red-oak-oglesby-road-campus/",
      "source_date": null,
      "retrieved_on": "2026-11-23",
      "note": "Developer Q&A also refers to larger site areas. Ratio applies only to the approximate development area described in the Q&A."
    },
    {
      "id": "oglesby-hearing-parcels",
      "location": "Red Oak, TX",
      "land_scope": "Nine parcels counted for the ZC26-17 hearing notice",
      "acres": 886.53,
      "power_mw": null,
      "power_basis": "",
      "disclosed_stage": "Hearing notice parcel schedule",
      "acres_per_reported_mw": null,
      "source_url": "https://www.redoaktx.org/DocumentCenter/View/11044/Notice-of-Public-Hearing-for-Zoning-Change",
      "source_date": null,
      "retrieved_on": "2026-11-23",
      "note": "Includes the proposal area and park. The hearing notice does not state MW. Do not attach MW from the developer page to these acres without matching the boundaries."
    }
  ],
  "comed_rectangles": [
    {
      "case": "138 kV, one line",
      "width_ft": 413,
      "length_ft": 324,
      "acres": 3.072,
      "source_url": "https://www.pjm.com/-/media/DotCom/planning/plan-standards/private-ce/comed-guidelines-on-land-requirements-for-interconnection-substations.pdf",
      "stormwater_included": false
    },
    {
      "case": "138 kV, two lines",
      "width_ft": 413,
      "length_ft": 551,
      "acres": 5.224,
      "source_url": "https://www.pjm.com/-/media/DotCom/planning/plan-standards/private-ce/comed-guidelines-on-land-requirements-for-interconnection-substations.pdf",
      "stormwater_included": false
    },
    {
      "case": "345 kV, one line",
      "width_ft": 784,
      "length_ft": 472,
      "acres": 8.495,
      "source_url": "https://www.pjm.com/-/media/DotCom/planning/plan-standards/private-ce/comed-guidelines-on-land-requirements-for-interconnection-substations.pdf",
      "stormwater_included": false
    },
    {
      "case": "345 kV, two lines",
      "width_ft": 784,
      "length_ft": 914,
      "acres": 16.45,
      "source_url": "https://www.pjm.com/-/media/DotCom/planning/plan-standards/private-ce/comed-guidelines-on-land-requirements-for-interconnection-substations.pdf",
      "stormwater_included": false
    }
  ],
  "red_oak_hearing_parcels": [
    {
      "parcel_id": "290627",
      "acres": 119.437
    },
    {
      "parcel_id": "259985",
      "acres": 83.812
    },
    {
      "parcel_id": "191657",
      "acres": 73.153
    },
    {
      "parcel_id": "181631",
      "acres": 118.2
    },
    {
      "parcel_id": "290531",
      "acres": 157.785
    },
    {
      "parcel_id": "181625",
      "acres": 83.956
    },
    {
      "parcel_id": "190052",
      "acres": 79.23
    },
    {
      "parcel_id": "181627",
      "acres": 113.33
    },
    {
      "parcel_id": "187997",
      "acres": 57.627
    }
  ],
  "example": {
    "classification": "Illustrative only. No real parcel, power availability or engineering approval is represented.",
    "it_mw": 100,
    "design_demand_multiplier": 1.3,
    "facility_demand_planning_mw": 130,
    "gross_acres": 80,
    "mapped_constraints_a_acres": 18,
    "mapped_constraints_b_acres": 10,
    "overlap_acres": 4,
    "unique_constrained_acres": 24,
    "remaining_acres": 56,
    "base_budget": [
      {
        "use": "Halls and loading",
        "acres": 12
      },
      {
        "use": "Cooling and backup power yards",
        "acres": 10
      },
      {
        "use": "Utility substation pad",
        "acres": 8.5
      },
      {
        "use": "Customer electrical yard",
        "acres": 4
      },
      {
        "use": "Stormwater facilities",
        "acres": 6
      },
      {
        "use": "Roads, fire access and staging",
        "acres": 7
      },
      {
        "use": "Land held for expansion",
        "acres": 8
      }
    ],
    "base_required_acres": 55.5,
    "expanded_utility_pad_acres": 16.5,
    "expanded_required_acres": 63.5,
    "expanded_shortfall_acres": 7.5,
    "split_example_contiguous_pad_acres": [
      34,
      22
    ]
  },
  "method": [
    "Divide the stated acres by the stated MW only where the two quantities share a disclosed scope. Keep the MW label and status.",
    "A historical campus ratio does not establish availability or a design minimum. Null means the inputs or their common scope are not established.",
    "ComEd rectangles use width multiplied by length divided by 43,560 square feet per acre. The screening example rounds the two 345 kV rectangles to 8.5 and 16.5 acres.",
    "The Red Oak parcel schedule totals 886.53 acres. It is distinct from the operator development-area figure."
  ]
}
