{
  "name": "Illinois data center site leads and ComEd power evidence",
  "reviewed_on": "2026-11-24",
  "guide": "https://invariant-ai.com/blog/data-center-sites-for-sale-illinois",
  "method": "Read the land and utility claims as attributed, keeping acreage scope, reported capacity, delivery timing and agreement status separate. The site leads are public profiles. Direct buyer availability and utility capacity were not verified.",
  "site_leads": [
    {
      "site": "Bourbonnais Industrial Gateway",
      "city": "Bourbonnais",
      "land_acres_range": [
        180,
        250
      ],
      "acreage_basis": "County economic development marketing range",
      "power_scenarios_mw": [
        10,
        50
      ],
      "timing_as_published": "Approximately 24–30 months on the Illinois EDC profile. Start date and utility commitment unspecified.",
      "evidence_stage": "Economic development vetting",
      "next_check": "Identify the study date, first available service block, and cost and timing for two diverse fiber entries.",
      "sources": [
        "bourbonnais-county",
        "bourbonnais-edc"
      ]
    },
    {
      "site": "I-55 Commerce Center",
      "city": "Litchfield",
      "land_acres_range": [
        250,
        250
      ],
      "acreage_basis": "City ownership of 130 acres plus an option on another 120 acres, as reported by Illinois EDC.",
      "power_scenarios_mw": [
        10,
        100
      ],
      "higher_scenario_qualifier": "100 MW or more",
      "timing_as_published": "Two years for the 10 MW scenario with potential redundant service and five years for the higher scenario, per Illinois EDC. Start date unspecified.",
      "evidence_stage": "Economic development vetting",
      "next_check": "Confirm control of the optioned parcels and ask the utility what starts the clock for each block.",
      "sources": [
        "litchfield-edc"
      ]
    },
    {
      "site": "MegaSite USA",
      "city": "Dwight",
      "land_acres_range": [
        365,
        365
      ],
      "acreage_basis": "365 acres described under option. Possible expansion to 3,000 acres involves multiple owners.",
      "power_scenarios_mw": [
        300
      ],
      "higher_scenario_qualifier": "More than 300 MW",
      "timing_as_published": "Potential after design and buildout of electric infrastructure. No delivery date published in the EDC profile.",
      "evidence_stage": "Potential after infrastructure buildout",
      "next_check": "Verify who controls the option today, then request the utility study scope, construction obligations and first deliverable block.",
      "sources": [
        "dwight-edc"
      ]
    }
  ],
  "morris_technology_park_milestones": [
    {
      "date": "2026-01-15",
      "date_precision": "day",
      "event": "Land acquisition announced",
      "status": "Developer reported a completed acquisition",
      "acres": 343,
      "source_id": "morris-close"
    },
    {
      "date": "2026-03-10",
      "date_precision": "day",
      "event": "Transmission security agreement accepted",
      "status": "Federal order accepted the ComEd agreement with Grundy County Power NR I, LLC",
      "source_id": "morris-order"
    },
    {
      "date": "2028-06",
      "date_precision": "month",
      "event": "Initial energization",
      "status": "Developer target. Initial MW unspecified in the cited release.",
      "source_id": "morris-ramp"
    },
    {
      "date": "2032",
      "date_precision": "year",
      "event": "Full campus load ramp",
      "status": "Developer target for full facility capacity",
      "facility_mw": 1000,
      "source_id": "morris-ramp"
    }
  ],
  "comed_engineering_security_example": {
    "tariff_effective_date": "2026-03-31",
    "source_locator": "General Terms and Conditions, 2nd Revised Sheet No. 151.3",
    "example_maximum_demand_mw": 500,
    "base_usd": 1000000,
    "whole_100_mw_increments_above_200_mw": 3,
    "usd_per_increment": 500000,
    "calculated_engineering_security_usd": 2500000,
    "scope": "Illustrative calculation under the cited tariff sheet. Confirm current tariff and separate credit, material deposits and agreement terms with the utility.",
    "source_id": "comed-deposit"
  },
  "sources": [
    {
      "id": "bourbonnais-county",
      "title": "Available properties, Bourbonnais Industrial Gateway acreage",
      "url": "https://kankakeecountyed.org/available-properties/",
      "publisher": "Economic Alliance of Kankakee County"
    },
    {
      "id": "bourbonnais-edc",
      "title": "Bourbonnais Industrial Gateway vetted site profile",
      "url": "https://www.illinoisedc.org/vetted-site/bourbonnais-industrial-gateway/",
      "publisher": "Illinois Economic Development Corporation"
    },
    {
      "id": "litchfield-edc",
      "title": "I-55 Commerce Center vetted site summary",
      "url": "https://www.illinoisedc.org/wp-content/uploads/2024/07/I-55_VS_one-pagerlinked.pdf",
      "publisher": "Illinois Economic Development Corporation"
    },
    {
      "id": "dwight-edc",
      "title": "MegaSite USA vetted site profile",
      "url": "https://www.illinoisedc.org/vetted-site/megasite-usa/",
      "publisher": "Illinois Economic Development Corporation"
    },
    {
      "id": "comed-deposit",
      "title": "ComEd General Terms and Conditions, second revised sheet 151.3",
      "url": "https://www.icc.illinois.gov/downloads/public/filing/4/397281.pdf",
      "publisher": "ComEd via Illinois Commerce Commission",
      "sha256": "9ef04df499e76c760866d4f09971dade7217d312d4233b3f4d0d22542fccb4df"
    },
    {
      "id": "icc-final",
      "title": "March 19 final order, cases 25-0677 and 25-0679",
      "url": "https://www.icc.illinois.gov/docket/P2025-0677/documents/377910/files/662669.pdf",
      "publisher": "Illinois Commerce Commission"
    },
    {
      "id": "morris-close",
      "title": "January 15 Morris Technology Park acquisition announcement",
      "url": "https://www.tract.com/news/tract-enters-greater-chicago-market-with-the-acquisition-of-343-acres-to-be-developed-as-a-1gw-data-center-campus-known-as-the-morris-technology-park/",
      "publisher": "Tract"
    },
    {
      "id": "morris-order",
      "title": "March 10 concurrence on FERC acceptance, ER26-1031-000",
      "url": "https://www.ferc.gov/news-events/news/commissioner-changs-concurrence-order-accepting-transmission-security-agreement-1",
      "publisher": "Federal Energy Regulatory Commission"
    },
    {
      "id": "morris-ramp",
      "title": "April 14 Morris Technology Park transmission agreement and energization update",
      "url": "https://www.tract.com/news/ferc-approves-transmission-security-agreement-tsa-between-comed-and-tract-advancing-1gw-of-responsible-data-center-growth-in-greater-chicago/",
      "publisher": "Tract"
    }
  ]
}
