{
  "name": "Longhorn Data Center turbine air permit revision history",
  "publisher": "Invariant",
  "published_date": "2026-11-24",
  "location": "Abilene, Taylor County, Texas",
  "method": "Match the registration, TCEQ project number and regulated entity ID before comparing unit schedules. Unit totals are the sum of each listed turbine count times its per-unit rating. The separate workbook project-MW field preserves the agency's published value. These records describe permitting and equipment ratings. Establish commissioned net output and fuel availability separately for each phase.",
  "workbook": {
    "version": "2026.10.7",
    "page": "https://www.tceq.texas.gov/downloads/permitting/air/memos/turbine-lst.xlsx/view",
    "download": "https://www.tceq.texas.gov/downloads/permitting/air/memos/turbine-lst.xlsx/%40%40download/file/turbine-list.xlsx",
    "sha256": "537a3eeb3354491ca0786e649e4a374637057a61a5168efdefffbd5a9286e731"
  },
  "records": [
    {
      "permit_number": "177263",
      "project_number": "378588",
      "customer_number": "CN606295137",
      "regulated_entity_number": "RN112029079",
      "company_in_review": "Abilene DC 1, LLC",
      "record_stage": "Original issued standard permit registration",
      "application_received_date": "2024-08-15",
      "issue_date": "2024-08-21",
      "units": [
        { "model": "Titan 350", "count": 6, "mw_per_unit": 35, "expected_hours_per_rolling_year_in_review": 8760 },
        { "model": "GE LM2500", "count": 6, "mw_per_unit": 35, "maximum_hours_per_rolling_year_in_review": 5880 }
      ],
      "calculated_unit_rating_sum_mw": 420,
      "workbook_project_mw_for_this_revision": null,
      "workbook_locator": "Issued Turbine Air Permits, row 47, original receipt and issue dates in D47:E47. The workbook equipment columns show the amendment.",
      "technical_review": {
        "url": "https://records.tceq.texas.gov/cs/idcplg?IdcService=TCEQ_EXTERNAL_SEARCH_GET_FILE&Rendition=Web&dID=8114426&searchType=External#page=1",
        "locator": "Pages 1–2, project description and approval signatures"
      }
    },
    {
      "permit_number": "177263",
      "project_number": "387309",
      "customer_number": "CN606295137",
      "regulated_entity_number": "RN112029079",
      "company_in_review": "Abilene DC 1, LLC",
      "record_stage": "Issued amendment to standard permit registration",
      "application_received_date": "2025-01-11",
      "issue_date": "2025-01-22",
      "units": [
        { "model": "Titan 350", "count": 5, "mw_per_unit": 38, "hours_per_year_in_original_review": 8760 },
        { "model": "GE LM2500", "count": 5, "mw_per_unit": 34.1, "hours_per_year_in_modification_review": 8760 }
      ],
      "calculated_unit_rating_sum_mw": 360.5,
      "workbook_project_mw_for_this_revision": 360,
      "workbook_locator": "Issued Turbine Air Permits, row 47, amendment dates in D47:E47 and ratings in I47:L47",
      "technical_review": {
        "url": "https://records.tceq.texas.gov/cs/idcplg?IdcService=TCEQ_EXTERNAL_SEARCH_GET_FILE&Rendition=Web&dID=8600163&searchType=External#page=1",
        "locator": "Pages 1–2, project description and approval signatures"
      }
    },
    {
      "permit_number": "182126",
      "associated_permit_applications": ["PSDTX1688", "GHGPSDTX263"],
      "customer_number_in_summary": "CN606257079",
      "regulated_entity_number_in_summary": "RN112029061",
      "applicant_in_receipt_notice": "Crusoe Energy Systems LLC",
      "applicant_in_preliminary_decision_notice": "Crusoe Technologies LLC",
      "record_stage": "Technically complete application listed in TCEQ pending applications",
      "scope_in_receipt_notice": "Longhorn Data Center Buildings 9 and 10",
      "application_received_date": "2025-11-07",
      "preliminary_notice_date": "2026-08-05",
      "pending_listing_checked_date": "2026-11-24",
      "final_issue_date_in_reviewed_records": null,
      "units": [
        { "model": "GE LM2500 or Aero DT35", "count": 39, "mw_per_unit": 34.1, "hours_per_year_in_workbook": null }
      ],
      "calculated_unit_rating_sum_mw": 1329.9,
      "workbook_project_mw_for_this_revision": 1330,
      "workbook_locator": "Pending Turbine Air Permits, row 18, date and status in D18:E18, turbine schedule in I18:L18",
      "receipt_notice": "https://www.tceq.texas.gov/downloads/permitting/air/bilingual/pending-permit-notices/182126-nori-english.pdf/%40%40download/file/182126-nori-english.pdf",
      "summary": "https://www.tceq.texas.gov/downloads/permitting/air/bilingual/pending-permit-notices/182126-pls-english.pdf/%40%40download/file/182126-pls-english.pdf",
      "preliminary_decision_notice": "https://www.tceq.texas.gov/downloads/permitting/air/bilingual/pending-permit-notices/182126-napd-english.pdf",
      "pending_listing": "https://www.tceq.texas.gov/assets/public/permitting/air/reports/applications/nsr-pending-permits.html"
    }
  ]
}
